within ;
package WaterHeaterLib

  model WaterHeater "model of a gas water heater without burner"
    import SI = Modelica.SIunits;
    import Modelica.Constants;
    import WaterHeaterLib;

    replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
      "Medium in the component" annotation (choicesAllMatching=true);
    //   replaceable package MediumB = Modelica.Media.Interfaces.PartialMedium
    //     "Medium in the component" annotation (choicesAllMatching=true);

    import Modelica.Fluid.Types;
    import Modelica.Fluid.Types.Dynamics;
    import Modelica.Constants;
    parameter Modelica.SIunits.Volume VTan=1 "Tank volume";
    parameter Modelica.SIunits.Length DFlu=0.5 "diameter of the flue";
    parameter Modelica.SIunits.Length LFlu=1 "Length of flue";
    parameter Buildings.HeatTransfer.Types.InteriorConvection conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature
      "Convective heat transfer model for opaque constructions"
      annotation (Dialog(group="Convective heat transfer"));

    // Get the specific heat capacity of MediumB. This will be used later on for the calculation of Q_flow_tot
    Medium.SpecificHeatCapacity c_p=Medium.specificHeatCapacityCp(
        Medium.setState_pTX(
          Medium.p_default,
          Medium.T_default,
          Medium.X_default));

    parameter Boolean allowFlowReversal=system.allowFlowReversal
      "= true to allow flow reversal, false restricts to design direction (port_a -> port_b)"
      annotation (Dialog(tab="Assumptions"),Evaluate=true);
    parameter Modelica.SIunits.CoefficientOfHeatTransfer hFixed=3.0
      "Constant convection coefficient for opaque constructions" annotation (
        Dialog(group="Convective heat transfer", enable=(conMod == Buildings.HeatTransfer.Types.InteriorConvection.Fixed)));

    parameter Medium.MassFlowRate m_flow_nominal "Nominal mass flow rate"
      annotation (Dialog(group="Nominal condition"));

    parameter Integer nSeg(min=2) = 2 "Number of volume segments";

    ////////////////////////////////////////////////////////////////////
    //   // Assumptions
    parameter Modelica.Fluid.Types.Dynamics energyDynamics=system.energyDynamics
      "Formulation of energy balance"
      annotation (Evaluate=true, Dialog(tab="Dynamics", group="Equations"));
    parameter Modelica.Fluid.Types.Dynamics massDynamics=energyDynamics
      "Formulation of mass balance"
      annotation (Evaluate=true, Dialog(tab="Dynamics", group="Equations"));

    // Initialization
    parameter Medium.AbsolutePressure p_start=Medium.p_default
      "Start value of pressure" annotation (Dialog(tab="Initialization"));
    parameter Medium.Temperature T_start=Medium.T_default
      "Start value of temperature" annotation (Dialog(tab="Initialization"));
    parameter Medium.MassFraction X_start[Medium.nX]=Medium.X_default
      "Start value of mass fractions m_i/m"
      annotation (Dialog(tab="Initialization", enable=Medium.nXi > 0));
    parameter Medium.ExtraProperty C_start[Medium.nC](quantity=Medium.extraPropertiesNames)=
         fill(0, Medium.nC) "Start value of trace substances"
      annotation (Dialog(tab="Initialization", enable=Medium.nC > 0));

    ////////////////////////////////////////////////////////////////////

    Buildings.Rooms.Constructions.Construction flueWall[nSeg](
      each A=datFlueWall.A/nSeg,
      each til=datFlueWall.til,
      each final layers=datFlueWall.layers,
      each steadyStateInitial=datFlueWall.steadyStateInitial,
      each T_a_start=datFlueWall.T_a_start,
      each T_b_start=datFlueWall.T_b_start)
      "Heat conduction through partitions that have both sides inside the thermal zone"
      annotation (Placement(transformation(extent={{-118,-36},{-184,30}})));
    WaterHeaterLib.BaseClasses.InteriorWH convConBou1[nSeg](
      each final A=datFlueWall.A/nSeg,
      each final til=datFlueWall.til,
      each final conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
      each hFixed=hFixed) "Convective heat transfer"
      annotation (Placement(transformation(extent={{-62,34},{-32,4}})));

    Buildings.Rooms.Constructions.Construction conExt[nSeg](
      each A=datTanEnv.A/nSeg,
      each til=datTanEnv.til,
      each final layers=datTanEnv.layers,
      each steadyStateInitial=datTanEnv.steadyStateInitial,
      each T_a_start=datTanEnv.T_a_start,
      each T_b_start=datTanEnv.T_b_start)
      "Heat conduction through exterior construction that have no window"
      annotation (Placement(transformation(extent={{188,-30},{248,30}})));
    Buildings.Fluid.MixingVolumes.MixingVolume[nSeg] vol(
      redeclare each package Medium = Medium,
      each energyDynamics=energyDynamics,
      each massDynamics=massDynamics,
      each p_start=p_start,
      each T_start=T_start,
      each X_start=X_start,
      each C_start=C_start,
      each V=VTan/nSeg,
      each m_flow_nominal=m_flow_nominal) "Tank segment" annotation (Placement(
          transformation(
          extent={{-22,-22},{22,22}},
          rotation=90,
          origin={34,42})));
    Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorBot
      "Heat port tank bottom (outside insulation). Leave unconnected for adiabatic condition"
      annotation (Placement(transformation(extent={{-14,-378},{14,-350}},
            rotation=0), iconTransformation(extent={{-48,-400},{-8,-360}})));

  protected
    constant Integer nPorts=2 "Number of ports of volume";
    Modelica.SIunits.HeatFlowRate deltaH_flow_BU[nSeg](each start=0)
      "Total heat enthalpy of zone i";
    Modelica.SIunits.HeatFlowRate deltaH_flow_F[nSeg](each start=0)
      "Heat enthalpy of zone induced by the flue wall";
    Modelica.SIunits.HeatFlowRate Q_flow_tot[nSeg]( each start=0)
      "Total heat flux that will be added to vol port ofr energy balance of zone i";
    Modelica.Thermal.HeatTransfer.Sources.PrescribedHeatFlow prescribedHeatFlow[
      nSeg](each alpha=1e6) annotation (Placement(transformation(
          extent={{10,-10},{-10,10}},
          rotation=0,
          origin={82,-58})));
    Modelica.Blocks.Sources.RealExpression Q_flow_total[nSeg](y=Q_flow_tot)
      annotation (Placement(transformation(extent={{196,-74},{142,-42}})));
  public
    parameter Buildings.Rooms.BaseClasses.ParameterConstruction datFlueWall(
      each A=0,
      redeclare Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120 layers,
      each til=0,
      each azi=0) "Data for partition construction" annotation (Placement(
          transformation(extent={{582,340},{622,380}})), HideResult=true);

    parameter Buildings.Rooms.BaseClasses.ParameterConstruction datTanEnv(
      each A=0,
      redeclare Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120 layers,
      each til=0,
      each azi=0) "Data for exterior construction" annotation (Placement(
          transformation(extent={{520,342},{560,382}})),HideResult=true);

    Buildings.Rooms.Constructions.Construction conOpa(
      A=datTanEnvTop.A,
      til=datTanEnvTop.til,
      final layers=datTanEnvTop.layers,
      steadyStateInitial=datTanEnvTop.steadyStateInitial,
      T_a_start=datTanEnvTop.T_a_start,
      T_b_start=datTanEnvTop.T_b_start) annotation (Placement(transformation(
          extent={{-28,-28},{28,28}},
          rotation=90,
          origin={18,192})));
    parameter Buildings.Rooms.BaseClasses.ParameterConstruction datTanEnvTop(
      each A=0,
      redeclare Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120 layers,
      each til=0,
      each azi=0) "Data for exterior construction" annotation (Placement(
          transformation(extent={{520,400},{560,440}})), HideResult=true);

    Buildings.Rooms.Constructions.Construction conOpa3(
      A=datTanEnvBot.A,
      til=datTanEnvBot.til,
      final layers=datTanEnvBot.layers,
      steadyStateInitial=datTanEnvBot.steadyStateInitial,
      T_a_start=datTanEnvBot.T_a_start,
      T_b_start=datTanEnvBot.T_b_start) annotation (Placement(transformation(
          extent={{30,-30},{-30,30}},
          rotation=90,
          origin={20,-282})));

    parameter Buildings.Rooms.BaseClasses.ParameterConstruction datTanEnvBot(
      each A=0,
      redeclare Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120 layers,
      each til=0,
      each azi=0) "Data for exterior construction" annotation (Placement(
          transformation(extent={{580,400},{620,440}})), HideResult=true);

    // parameters defined for the water heater model.
    parameter Real h_cw_B_cons=1
      "value should be obtained from Mac Gregor & Emery Journal of Heat Transfer (page 8) --fixme";
    parameter Modelica.SIunits.MassFlowRate m_flow_sr=0.01*0.063
      "Mass flow rate for secondary recirculation in Stagnant region (page 8)";
    parameter Real c_sr=2
      "Empirical factor for scaling mass flow rate for secondary recirculation in stirred region(page 8)";
    parameter Real c_wB=1/15
      "Empirical value determined based on experimental data (see page 8)";
    parameter Real c_wI=1/2
      "Empirical value determined based on experimental data (see page 8)";
    parameter Real h_WF_cons=2
      "Convective heat transfer coefficient between water and flue wall (page 8) --fixme";
    // the assumption is that there is no recirculation in zone nSeg at the top of tank
    final parameter Modelica.SIunits.MassFlowRate m_flow_C[nSeg]=cat(
          1,
          c_sr*m_flow_sr*ones(nSeg - 1),
          {m_flow_sr}) "Secondary recirculation mass flow ratein all zones";

    Modelica.SIunits.Temperature T_HB(start=273.15 + 30)
      "Effective temperature induced by the heat flux into the tank through the base";
    Modelica.SIunits.MassFlowRate m_flow_B
      "Mass flow rate induced by the heat flux into the tank through the base";
    Modelica.SIunits.Temperature T_H[nSeg](each start=273.15 + 30)
      "Temperature of the flue wall for each zone";
    Modelica.SIunits.MassFlowRate m_flow_F[nSeg](each start=0)
      "Mass flow rate induced by the flue for each zone";

    Modelica.SIunits.MassFlowRate m_flow_D[nSeg]( each start=0)
      "Displayed mass flow rate in zone i";

  //   Modelica.SIunits.HeatFlowRate Q_flow_W[nSeg]( each start=0)
  //     "Heat flow rate leaving zone i";
  //   Modelica.SIunits.HeatFlowRate Q_flow_WB "Heat flow rate from the base";

    Modelica.SIunits.Temperature T_WL_mean
      "mean temperature along the flue wall";

    Modelica.SIunits.Temperature T_F[nSeg]( each start = 0)
      "Temperature of flue wall";
    parameter Real h_cv_F=10
      "Convective heat transfer coefficient between flue gas and flue wall (see page 17)--fixme";

    WaterHeaterLib.BaseClasses.InteriorWH convConBou2(
      final A=datTanEnvBot.A,
      final til=datTanEnvBot.til,
      hFixed=hFixed,
      final conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature)
      "Convective heat transfer" annotation (Placement(transformation(
          extent={{14,-14},{-14,14}},
          rotation=-90,
          origin={0,-50})));
    WaterHeaterLib.BaseClasses.InteriorWH convConBou3(
      final A=datTanEnvTop.A,
      final til=datTanEnvTop.til,
      final conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
      each hFixed=hFixed) "Convective heat transfer" annotation (Placement(
          transformation(
          extent={{-14,-14},{14,14}},
          rotation=-90,
          origin={0,110})));

    WaterHeaterLib.BaseClasses.InteriorWH convConBou4[nSeg](
      each final A=datTanEnv.A/nSeg,
      each final til=datTanEnv.til,
      each final conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
      each hFixed=hFixed) "Convective heat transfer"
      annotation (Placement(transformation(extent={{166,34},{138,6}})));

    Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature flueTemperature[
      nSeg] annotation (Placement(transformation(extent={{-292,4},{-262,34}})));

    Modelica.Blocks.Sources.RealExpression flueTemp[nSeg](y=T_F)
      annotation (Placement(transformation(extent={{-334,4},{-304,34}})));

    Modelica.Blocks.Interfaces.RealVectorInput m_flow_in[nSeg] annotation (
        Placement(transformation(extent={{-162,444},{-122,484}}),
          iconTransformation(extent={{-162,444},{-122,484}})));
    Modelica.Blocks.Interfaces.RealVectorInput m_flow_out[nSeg] annotation (
        Placement(transformation(extent={{322,444},{362,484}}),
          iconTransformation(extent={{322,444},{362,484}})));
    Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heatFlowSensor
      annotation (Placement(transformation(
          extent={{-10,-10},{10,10}},
          rotation=-90,
          origin={0,-152})));
    Modelica.Thermal.HeatTransfer.Sensors.HeatFlowSensor heatFlowSensor1[nSeg]
      annotation (Placement(transformation(
          extent={{-13,-13},{13,13}},
          rotation=180,
          origin={-93,19})));
    WaterHeaterLib.BaseClasses.InteriorWH convConBou8[nSeg](
      each hFixed=hFixed,
      each conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
      each final til=datTanEnv.til,
      each final A=datTanEnv.A/nSeg) "Convective heat transfer"
      annotation (Placement(transformation(extent={{238,132},{210,104}})));
    Modelica.Blocks.Sources.RealExpression finCoef[nSeg](each y=0.2)
      "--fixme see and add the correct coefficient as on page 19 --fixme"
      annotation (Placement(transformation(extent={{344,184},{316,214}})));
    Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor T_WL[nSeg]
      "flue wall temperature" annotation (Placement(transformation(
          extent={{12,-12},{-12,12}},
          rotation=0,
          origin={-226,-40})));
    Modelica.Blocks.Sources.RealExpression h_cw_B(y=h_cw_B_cons)
      annotation (Placement(transformation(extent={{-438,-118},{-390,-90}})));
    Modelica.Blocks.Sources.RealExpression h_WF[nSeg](each y=h_WF_cons)
      annotation (Placement(transformation(extent={{-360,256},{-320,288}})));
    Modelica.Blocks.Math.Gain gain2[nSeg](each k=2)
      annotation (Placement(transformation(extent={{-220,262},{-200,282}})));
    Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPor[nSeg]
      "Heat port for sensor" annotation (Placement(transformation(extent={{638,
              -110},{656,-92}}, rotation=0), iconTransformation(extent={{306,-42},
              {348,0}})));
    Buildings.HeatTransfer.Convection.Interior convConBou9[nSeg](
      each conMod=conMod,
      each hFixed=hFixed,
      each final A=datTanEnv.A/nSeg,
      each final til=datTanEnv.til) "Convective heat transfer"
      annotation (Placement(transformation(extent={{308,62},{336,90}})));
  public
    Modelica.Thermal.HeatTransfer.Components.ThermalCollector theCol(m=nSeg)
      "Connector to assign multiple heat ports to one heat port" annotation (
        Placement(transformation(
          extent={{-13,-13},{13,13}},
          rotation=90,
          origin={399,43})));
    WaterHeaterLib.BaseClasses.LongWaveRadiationExchange fsRadiationExchange1[
      nSeg](each A=datTanEnv.A/nSeg)
      annotation (Placement(transformation(extent={{342,-16},{316,-42}})));
    Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature Tair
      annotation (Placement(transformation(extent={{456,36},{436,56}})));
    Modelica.Blocks.Interfaces.RealInput TDryBul annotation (Placement(
          transformation(
          extent={{-20,-20},{20,20}},
          rotation=180,
          origin={658,46}), iconTransformation(
          extent={{-20,-20},{20,20}},
          rotation=180,
          origin={328,128})));
    Modelica.Blocks.Interfaces.RealInput TRadMea  annotation (Placement(
          transformation(
          extent={{-20,-20},{20,20}},
          rotation=180,
          origin={660,-30}), iconTransformation(
          extent={{-20,-20},{20,20}},
          rotation=180,
          origin={322,-188})));
    Modelica.Blocks.Routing.Replicator replicator1(nout=nSeg)
      annotation (Placement(transformation(extent={{436,-44},{406,-14}})));
    Modelica.Blocks.Sources.RealExpression absIRJac2[nSeg](each y=datTanEnv.layers.absIR_b)
      annotation (Placement(transformation(extent={{416,-88},{364,-52}})));
    WaterHeaterLib.BaseClasses.InteriorWH convConBou5[nSeg](
      each hFixed=hFixed,
      each final conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature,
      each final A=datFlueWall.A/nSeg,
      each final til=datFlueWall.til)
      "Combined convective and radiative heat transfer" annotation (Placement(
          transformation(
          extent={{-17,-17},{17,17}},
          rotation=180,
          origin={-231,19})));

    Modelica.Blocks.Sources.RealExpression heaCoe[nSeg](each y=2)
      "combined convective and radiative coefficient -- fixme"
      annotation (Placement(transformation(extent={{-336,42},{-306,72}})));
    Buildings.HeatTransfer.Convection.Interior convConBou10(
      each conMod=conMod,
      each hFixed=hFixed,
      each final A=datTanEnvTop.A,
      each final til=datTanEnvTop.til) "Convective heat transfer" annotation (
        Placement(transformation(
          extent={{-14,-14},{14,14}},
          rotation=90,
          origin={-44,328})));
    WaterHeaterLib.BaseClasses.LongWaveRadiationExchange fsRadiationExchange2(A=
         datTanEnvTop.A) annotation (Placement(transformation(
          extent={{13,13},{-13,-13}},
          rotation=90,
          origin={41,315})));
    Modelica.Blocks.Sources.RealExpression absIRJac1(y=datTanEnv.layers.absIR_b)
      annotation (Placement(transformation(extent={{154,296},{90,334}})));
    Modelica.Blocks.Sources.RealExpression ConOpa3_Q_flow(y=conOpa3.opa_b.Q_flow)
      annotation (Placement(transformation(
          extent={{22,-22},{-22,22}},
          rotation=90,
          origin={80,-284})));
    Modelica.Blocks.Interfaces.RealOutput Q_B "heat flow rate of the base"
      annotation (Placement(transformation(
          extent={{-23,-23},{23,23}},
          rotation=270,
          origin={81,-383}), iconTransformation(
          extent={{-23,-23},{23,23}},
          rotation=270,
          origin={68,-380})));
    Modelica.Blocks.Interfaces.RealInput T_F0_y annotation (Placement(
          transformation(
          extent={{-20,-20},{20,20}},
          rotation=90,
          origin={232,-380}), iconTransformation(
          extent={{-20,-20},{20,20}},
          rotation=90,
          origin={154,-370})));
    Modelica.Blocks.Interfaces.RealInput cdot_G_y annotation (Placement(
          transformation(
          extent={{-20,-20},{20,20}},
          rotation=90,
          origin={318,-380}), iconTransformation(
          extent={{-20,-20},{20,20}},
          rotation=90,
          origin={238,-370})));
    WaterHeaterLib.BaseClasses.buoHeaTra buoHeaTra(
      nSeg=nSeg,
      A=datTanEnvBot.A,
      c_wI=c_wI,
      redeclare package Medium = Medium)           annotation (Placement(
          transformation(
          extent={{-53,-53},{53,53}},
          rotation=180,
          origin={-495,65})));
  algorithm
  //   // determine heat flow rate Q_flow_WB based on the heat flow rate obtained from bottom of tank
  //   Q_flow_WB := heatFlowSensor.Q_flow;
  //   // determine temperature difference between wall and water, see Eqn 2. page 8 of water heater manual
     T_HB := buoHeaTra.THotBas;
  //   // determine mass flow rate induced by based heat flux, see Eqn 3. page 8 of water heater manual
     m_flow_B := buoHeaTra.mFloBas;
  //   // determine T_H and Q_flow_W at the port of the flue wall
  //   Q_flow_W := heatFlowSensor1.Q_flow;

  //   for i in 1:nSeg loop
  //     // determine effective temperature induced by flue buoyancy, see Eqn 4. page 8 of water heater manual
  //     T_H[i] := buoHeaTra.THotFlu[i];
  //     // determine the mass flow rate induced by the flue gas
  //     m_flow_F[i] := buoHeaTra.mFloFlu[i];
  //   end for;
  //
  //   //  total buoyancy flow from lower zones which mixes into zone i, see Eqn 7. page 8 of water heater manual
  //   for i in 1:(nSeg - 1) loop
  //     if ((vol[i].heatPort.T < T_HB) and (T_HB <= vol[i + 1].heatPort.T)) then
  //       m_flow_BU[i] := m_flow_B;
  //     else
  //       m_flow_BU[i] := 0.0;
  //     end if;
  //
  //     for j in 1:i loop
  //       if ((vol[i].heatPort.T < T_H[j]) and (T_H[j] <= vol[i + 1].heatPort.T)) then
  //         m_flow_F[j] := m_flow_F[j];
  //       else
  //         m_flow_F[j] := 0.0;
  //       end if;
  //     end for;
  //
  //     m_flow_F[i] := sum(m_flow_F[1:i]);
  //     m_flow_BU[i] := m_flow_BU[i] + m_flow_F[i];
  //   end for;
  //
  //   //  total buoyancy flow from lower zones which mixes into zone nSeg, see Eqn 7. page 8 of water heater manual
  //   if (vol[nSeg].heatPort.T < T_HB) then
  //     m_flow_BU[nSeg] := m_flow_B;
  //   else
  //     m_flow_BU[nSeg] := 0.0;
  //   end if;
  //
  //   for j in 1:nSeg loop
  //     if (vol[nSeg].heatPort.T < T_H[j]) then
  //       m_flow_F[j] := m_flow_F[j];
  //     else
  //       m_flow_F[j] := 0.0;
  //     end if;
  //   end for;
  //
  //   m_flow_F[nSeg] := sum(m_flow_F[1:nSeg]);
  //   m_flow_BU[nSeg] := m_flow_BU[nSeg] + m_flow_F[nSeg];

    for i in 1:nSeg loop
      m_flow_F[i] := buoHeaTra.mFloFlu[i];
      T_H[i] := buoHeaTra.THotFlu[i];
    end for;

    //  mass balance of zone i, see Eqn 9. page 8 of water heater manual
    for i in 1:(nSeg - 1) loop
      m_flow_D[i] := buoHeaTra.mFloIn[i] + m_flow_D[i + 1] - m_flow_F[i] + m_flow_in[i]
         - m_flow_out[i];
    end for;

    //  mass balance of zone nSge, based on Eqn 9. page 8 of water heater manual
    m_flow_D[nSeg] := buoHeaTra.mFloIn[nSeg] - m_flow_F[nSeg] + m_flow_in[nSeg] -
      m_flow_out[nSeg];

    // heat enthalpy of zone i, see Eqn 11. page 8 of water heater manual
    for i in 1:(nSeg - 1) loop
      if ((vol[i].heatPort.T < T_HB) and (T_HB <= vol[i + 1].heatPort.T)) then
        deltaH_flow_BU[i] := m_flow_B*c_p*(T_HB - vol[i].heatPort.T);
      else
        deltaH_flow_BU[i] := 0.0;
      end if;

      for j in 1:i loop
        if ((vol[i].heatPort.T < T_H[j]) and (T_H[j] <= vol[i + 1].heatPort.T)) then
          deltaH_flow_F[j] := m_flow_F[j]*c_p*(T_H[j] - vol[i].heatPort.T);
        else
          deltaH_flow_F[j] := 0.0;
        end if;
      end for;
      deltaH_flow_F[i] := sum(deltaH_flow_F[1:i]);
      deltaH_flow_BU[i] := deltaH_flow_BU[i] + deltaH_flow_F[i];
    end for;

    // heat enthalpy of zone nSeg, see Eqn 11. page 8 of water heater manual
    if (vol[nSeg].heatPort.T < T_HB) then
      deltaH_flow_BU[nSeg] := m_flow_B*c_p*(T_HB - vol[nSeg].heatPort.T);
    else
      deltaH_flow_BU[nSeg] := 0.0;
    end if;

    for j in 1:nSeg loop
      if (vol[nSeg].heatPort.T < T_H[j]) then
        deltaH_flow_F[j] := m_flow_F[j]*c_p*(T_H[j] - vol[nSeg].heatPort.T);
      else
        deltaH_flow_F[j] := 0.0;
      end if;
    end for;
    deltaH_flow_F[nSeg] := sum(deltaH_flow_F[1:nSeg]);
    deltaH_flow_BU[nSeg] := deltaH_flow_BU[nSeg] + deltaH_flow_F[nSeg];

    // calculate total heat flux for zone i that will be added to port for energy balance calculation, see Eqn 10. page 8 of water heater manual
    for i in 2:(nSeg - 1) loop
      Q_flow_tot[i] := deltaH_flow_BU[i] + c_p*m_flow_D[i + 1]*(vol[i + 1].heatPort.T
         - vol[i].heatPort.T) + c_p*m_flow_C[i + 1]*(vol[i + 1].heatPort.T -
        vol[i].heatPort.T) - c_p*m_flow_C[i]*(vol[i].heatPort.T - vol[i - 1].heatPort.T);
    end for;

    // calculate total heat flux for zone 1 that will be added to port for energy balance calculation, see Eqn 10. page 8 of water heater manual
    Q_flow_tot[1] := deltaH_flow_BU[1] + c_p*m_flow_D[2]*(vol[2].heatPort.T -
      vol[1].heatPort.T) + c_p*m_flow_C[2]*(vol[2].heatPort.T - vol[1].heatPort.T);

    // calculate total heat flux for zone nSeg that will be added to port for energy balance calculation, see Eqn 10. page 8 of water heater manual
    Q_flow_tot[nSeg] := deltaH_flow_BU[nSeg] - c_p*m_flow_C[nSeg]*(vol[nSeg].heatPort.T
       - vol[nSeg - 1].heatPort.T);
    // fixme -- see whether we could change implementation so that we do not hardcoded convConBou
    for i in (1:nSeg) loop
      //T_F[i] :=(T_F0.y - T_WL[i].T)*exp(-((h_cv_F*Modelica.Constants.pi*DFlu/T_F0.C_dot_G)
      //*(i*LFlu/nSeg))) + T_WL[i].T;
      // fixed bug causing T_F[nSeg] being smaller than T_F[1] which is at the top of the tank
      T_F[nSeg - i + 1] := (T_F0_y - T_WL[nSeg - i + 1].T)*exp(-((h_cv_F*
        Modelica.Constants.pi*DFlu/cdot_G_y)*(i*LFlu/nSeg))) + T_WL[nSeg - i +
        1].T;
    end for;
    T_WL_mean := sum(T_WL[1:nSeg].T)/nSeg;

  equation
    connect(prescribedHeatFlow.port, vol.heatPort) annotation (Line(
        points={{72,-58},{34,-58},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(convConBou2.fluid, vol[nSeg].heatPort) annotation (Line(
        points={{7.95401e-016,-36},{7.95401e-016,20},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(convConBou3.solid, conOpa.opa_a) annotation (Line(
        points={{4.34812e-015,124},{4.34812e-015,164},{-0.666667,164}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(convConBou4.solid, conExt.opa_a) annotation (Line(
        points={{166,20},{188,20}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(convConBou4.fluid, vol.heatPort) annotation (Line(
        points={{138,20},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(heatFlowSensor.port_a, convConBou2.solid) annotation (Line(
        points={{1.83697e-015,-142},{0,-130},{-2.66453e-015,-108},{
            -4.34812e-015,-108},{-4.34812e-015,-64}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(heatFlowSensor.port_b, conOpa3.opa_a) annotation (Line(
        points={{-1.83697e-015,-162},{-1.83697e-015,-252},{3.55271e-015,-252}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(finCoef.y, convConBou8.u) annotation (Line(
        points={{314.6,199},{224,199},{224,134.8}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(convConBou8.fluid, vol.heatPort) annotation (Line(
        points={{210,118},{114,118},{114,20},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(convConBou3.fluid, vol[1].heatPort) annotation (Line(
        points={{-7.95401e-016,96},{0,96},{0,20},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(vol.heatPort, heaPor) annotation (Line(
        points={{34,20},{34,-101},{647,-101}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(Tair.port, theCol.port_b) annotation (Line(
        points={{436,46},{436,43},{412,43}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(TRadMea, replicator1.u)  annotation (Line(
        points={{660,-30},{536,-30},{536,-29},{439,-29}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(replicator1.y, fsRadiationExchange1.u) annotation (Line(
        points={{404.5,-29},{344.6,-29}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(Tair.T, TDryBul) annotation (Line(
        points={{458,46},{658,46}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(convConBou8.solid, theCol.port_a) annotation (Line(
        points={{238,118},{386,118},{386,43}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(fsRadiationExchange1.port, conExt.opa_b) annotation (Line(
        points={{315.48,-29.26},{276.74,-29.26},{276.74,20},{248.2,20}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(convConBou9.fluid, theCol.port_a) annotation (Line(
        points={{336,76},{360,76},{360,43},{386,43}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(convConBou9.solid, conExt.opa_b) annotation (Line(
        points={{308,76},{276,76},{276,20},{248.2,20}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(flueTemp.y, flueTemperature.T) annotation (Line(
        points={{-302.5,19},{-295,19}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(flueTemperature.port, convConBou5.fluid) annotation (Line(
        points={{-262,19},{-246,20},{-248,19}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(heaCoe.y, convConBou5.u)  annotation (Line(
        points={{-304.5,57},{-231,57},{-231,39.4}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(convConBou5.solid, flueWall.opa_b) annotation (Line(
        points={{-214,19},{-192,20},{-184.22,20},{-184.22,19}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(flueWall.opa_a, heatFlowSensor1.port_b) annotation (Line(
        points={{-118,19},{-106,19}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(heatFlowSensor1.port_a, convConBou1.solid) annotation (Line(
        points={{-80,19},{-62,19}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(convConBou1.fluid, vol.heatPort) annotation (Line(
        points={{-32,19},{1,19},{1,20},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(convConBou10.solid, conOpa.opa_b) annotation (Line(
        points={{-44,314},{-44,240},{-0.666667,240},{-0.666667,220.187}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(fsRadiationExchange2.port, conOpa.opa_b) annotation (Line(
        points={{41.26,301.48},{41.26,240},{-0.666667,240},{-0.666667,220.187}},
        color={191,0,0},
        smooth=Smooth.None));

    connect(theCol.port_b, convConBou10.fluid) annotation (Line(
        points={{412,43},{420,43},{420,374},{-44,374},{-44,342}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(TRadMea, fsRadiationExchange2.u)  annotation (Line(
        points={{660,-30},{470,-30},{470,360},{41,360},{41,330.6}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(Q_flow_total.y, prescribedHeatFlow.Q_flow) annotation (Line(
        points={{139.3,-58},{92,-58}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(absIRJac2.y, fsRadiationExchange1.T_In) annotation (Line(
        points={{361.4,-70},{329,-70},{329,-44.6}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(absIRJac1.y, fsRadiationExchange2.T_In) annotation (Line(
        points={{86.8,315},{56.6,315}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(gain2[1].y, convConBou3.u) annotation (Line(
        points={{-199,272},{-76,272},{-76,110},{-16.8,110}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(gain2[1].y, convConBou2.u) annotation (Line(
        points={{-199,272},{-74,272},{-74,-50},{-16.8,-50}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(T_WL.port, flueWall.opa_b) annotation (Line(
        points={{-214,-40},{-184.22,-40},{-184.22,19}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(conOpa3.opa_b, heaPorBot) annotation (Line(
        points={{-3.55271e-015,-312.2},{-3.55271e-015,-337.1},{1.77636e-015,
            -337.1},{1.77636e-015,-364}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(ConOpa3_Q_flow.y, Q_B) annotation (Line(
        points={{80,-308.2},{81,-308.2},{81,-383}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(h_WF.y, gain2.u) annotation (Line(
        points={{-318,272},{-222,272}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(convConBou1.u, gain2.y) annotation (Line(
        points={{-47,37},{-47,60},{-76,60},{-76,272},{-199,272}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(convConBou4.u, gain2.y) annotation (Line(
        points={{152,36.8},{152,80},{-76,80},{-76,272},{-199,272}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(heatFlowSensor1.Q_flow, buoHeaTra.QDotFlu) annotation (Line(
        points={{-93,32},{-92,32},{-92,100},{-402,100},{-402,99.98},{-431.4,
            99.98}},
        color={0,0,127},
        smooth=Smooth.None));

    connect(buoHeaTra.TWat, vol.heatPort) annotation (Line(
        points={{-438.82,87.26},{-24,87.26},{-24,20},{34,20}},
        color={191,0,0},
        smooth=Smooth.None));
    connect(h_WF.y, buoHeaTra.hWatFlu) annotation (Line(
        points={{-318,272},{-294,272},{-294,75.6},{-431.4,75.6}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(h_cw_B.y, buoHeaTra.hBas) annotation (Line(
        points={{-387.6,-104},{-376,-104},{-376,-102},{-362,-102},{-362,-36},{
            -410,-36},{-410,21.54},{-431.4,21.54}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(heatFlowSensor.Q_flow, buoHeaTra.QDotBas) annotation (Line(
        points={{-10,-152},{-270,-152},{-270,-14},{-354,-14},{-354,45.92},{
            -431.4,45.92}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(vol[nSeg].heatPort, buoHeaTra.TWatBot) annotation (Line(
        points={{34,20},{-30,20},{-30,-106},{-314,-106},{-314,-26},{-392,-26},{
            -392,33.2},{-438.82,33.2}},
        color={191,0,0},
        smooth=Smooth.None));
    annotation (
      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-420,-360},{640,
              460}}),     graphics),
      Icon(coordinateSystem(preserveAspectRatio=true, extent={{-420,-360},{640,
              460}}), graphics={Bitmap(
            extent={{-336,514},{534,-360}},
            imageSource=
                "/9j/4AAQSkZJRgABAQEAlgCWAAD/2wBDAAoHBwgHBgoICAgLCgoLDhgQDg0NDh0VFhEYIx8lJCIfIiEmKzcvJik0KSEiMEExNDk7Pj4+JS5ESUM8SDc9Pjv/2wBDAQoLCw4NDhwQEBw7KCIoOzs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozv/wAARCAGeAMoDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwD2PccnilzWbPqFxZySPc2hMCscPGdxIzwcVatr2C7XdBKr5GcDqPrSuOzLOaKapz3pepz6UxFXUrqezs2nggM5TkoOpqLTtXt9Rt1kjkCufvRE/Mh9DV4565xXmK28kvjIi3naCVrw/Mp46dx3qJytYuEOa7PTlJK0veobMTpAEuXEki8FwMbvfHap8VZAtFFFABRRRQAUUUUAFFFFABSUtJQAUUUwSqxIByV6j0oAfRSZHelyKAFpKM0E0AFLSUtAEbANkHnPas+80iG4GYm+zPnO6PjNaRFJgCgabMsS6jZgmVFuYl/iXhvyqax1e2vh+7LI/dHGCKvYHpVa4sLa5/1kQH+7wTSsO6LPavOrL/keF/6/D/Kuwe3v7J91tOZoR1hfsPY1xmnMz+M43K4Y3hyPTisau8TopK0Zeh6QOtOpAOtLW5yi0UUUAFFFFABRRRQAUUUUAFJ3paTFACEcVzviiSXTxa6lasfOjkCeXn5ZAexro653xpxpERHXz1qJu0bl0opzSZZ0XX4tXWSMqEuYf9YgPH4HvWsGzjHQ153oror36pFIbvzVaKRP4Tiupi1q5eZLP7I0V0ybw0vCmlTlzRTNK1Jwm0jd5HQUhPFY1zDr05XyZ4YPUDmn22n6g0RFzqB8zPVBVmbil1NXeMc4H409SCoI6EVmf2HaMd0hkeT+Ji5Ga0Y0WKJI0GFRQAPYUIl26DqK4XUP+EiOpXQt9Y8uPzn2Jj7q5OB+VXYNY1mGFI3e3lYDl2ByaYjrcUhzmuY/tzV/7tr+tH9uav8A3Lb9aBHTEY6nNec2XPjdM/8AP4f5VvHX9Wi+Z7eGRe6pnJ+lcnb6hKuvJfpbMrfayTC33jx0FYVd4nVR+GR6sKK5c+LL3P8AyCJPzFJ/wll7/wBAiX8xWxzHU0VzqeLHK/PpNyD9RVe+8Y3kEata6Fczkn5lBGaYHVZozXHaX49bUVkY6Pcq0bbWUEfL9a0x4u0lQpnnMBPG11PBoA3siiqdlqFpqMPm2dwso9jzVrOccY9qAH0UlLQAUhpaSgBD0rnvGZzpMX/Xda6E+9cd481zTrLT0gnuFEqyqxjAycVnV+E0pL94h/glQ0uqEgEiZcZ+ldNcWkVyqiVQSDkHuDXC+BPEmj+ZfqL1FM0y7AwIzxXfg8jsD096mi/cSLxN/aMUIFGMcClxjgdKUkjsaAfatjDUCvvSjpRRQByl5j7dOf8Apo386gxjvRfXlquoXCtdQqwlYEFxkcmofttn/wA/cH/fYoAmowKhF5aEgC7hJPQbxU4BIyBxQAnQHmuXtjjWkP8A09n+VdSVODwa5a3B/tpB/wBPZ/lWFXdHTR2kdSc7jz3pMn1pxB3HikII7VsjmdxM+vNOUkOCDikxSqDmmwV7nO+Fvvah6+eefxq9cxpe6xHazIDGkZYgjqao+F2C/wBoEj/luauaPJNdyT3Nyg3bisZ9FoFfUsvY28Cl7YvZsOQ8JwSKt6V4nmt5Y4dRfdZTfLBcn7270aqEm7UZTDHIwhT/AFjKcEt6VZmtopLcwmMEbeABxntigZ24OQD2pec1keHbqW40aHzyTcRDbKD61rjrigBaQ0tIaAEJ4rz3xdpsyatNfy6f9ogkKohJHpXoVc94zx/ZMWe061nU+BmtB/vEcHFoc+tRywadphgkicBplYAoavDxN4k8Pa1baBqRS4SfASYffA+tdD4HB3aqTz+/Xr9K5nxyP+LiaT94jZz+dY09KaZ2z/eVXF9D0AaXMQD/AGldcjP3qd/ZUv8A0Err/vqtBPuJ9BTsV09Tzr6mb/ZMv/QSuv8AvqtGJDHEiFixVQNx6n3pcUtCBu55bq+kajJrV9JHoSyo1xIVfP3gWPNVP7F1T/oXVP4165jmjFZ+zfdnasUkrciPIv7F1P8A6F9eOhDcipRZeI+n2G4Ht5ler4pcUezfdh9bj/Ijyc2XiMA/6Dcn/trWfHFeDy4ljf7Ubgjy93zZx617Qe9ecWQx43X/AK/Tz36VjVp6r3mbUsTFqT5FsZ32HxIf+XG49/3tRvZ+NI2xa25SP0kO8163jk0YrX2b7sxWLS+wjyL7P48/55p/3xQLfx6D/qkI/wB2vXqCM0ezfcf1xP8A5do8p8PaD4ri+1oRHE0x3Zde/er17b6jp8EWneV9nlLZMrHKOO/PrXo5GfrWZ4h0uLVtGntpAcgbkIP3WHQ1pGNupyVKim9IpehyZvLOwhEcQLsP4IxuOfX6U0vqV5IpgQQW55LN95vw7VS0nS7qC2ElvfiPfkMWjyePetENqseFMcc2B/rM7d34VRmXfBM80d9qOns5MUcm6PfycfWuyHQVxvhqWZfEM63UUcJeAY2nO45rsQfmxQA6kNLSGgBK5/xn/wAgmL/rutdBXP8AjP8A5BEX/XdazqfAzWh/ERT8Dfe1T/rsv8q5rxxBM/xC0pkidk2fMwHA5rpfA3Lap/12X+VdQ9tDI4d4lZl6EjkVnRV6SRvUqezryY5B8i/7op4FGMUV0HGFLSUtACUYoooAMUYoooAD0P0rzez/AOR4H/X4f5V6Oeh+lecWf/I8D/r8P8qwq7xOmjtL0PR/WlpKWtzm6hiigUtACVFKu+Nk6ZU8ipqa33T9KAPMNHS/uIriMaiY1imZcbAe9XzZ6j0/tUkD/pmKr+H/APl+/wCvhv51r0AVtKguY/E1p9ouvP4O0bcYrul6+1cbY/8AIyWf0P8AKuz70ALSGlpDQAlc/wCM/wDkER/9d1roRXPeNP8AkERf9d1rOp8DNaH8RFPwL97VP+uy/wAq62uS8C/e1T/rsv8AKutzU0P4aKxP8VhSGlpCa2MApaY33ckjHvT1IKgjBBHagDPbWLNJXjaQqyMVIIPUHFWIruGUBllUg+9SPFG2Q0akHrkVn3Og2N0hDRGNifvISDSK900g4YZUg/Q0ue1ZMOhrbjbBdzJ+NO+yanExEN2sijp5oouPlXRmp2NecWf/ACPA9Pth5/Cu0Z9WiG6SKGUDqIs5P0rz+K/aDxb5rW0nyXRbYOvSsKr1idFCN1L0PUyetANZcet2jBWYspbqCp4q3HeW8n3Z0I9d2K3ucri7lkGlzTFdGGUZW+hzThzTFYXNI33T9KM0h5U89qAPOPD/APy/f9fDfzrXrJ8Pg/6d/wBfDfzrXwaPQBtj/wAjJafj/Kuz71xliCPElp+P8q7LvQ1YELRRiikAVzvjNh/ZMQ/6brXRHpXnvxE8WWdkg0orJ9oV1bK9Kmp8LNKTtNM1PA33tU/67L/KuszXkvg/4gWOmyXcF3FI0txMuwL34r0VJdRvY1eFVt4mGfm64qKWkEi63vVGzSknjjHzuFx6mswaybmVobKB3YD77DC09dGiM3m3DyTvj+I8CtBAF6AAeoFbGeiM5rC7u0AvLjbn+GLpWpFGIoUjXoihR+FGB25p3aglu4hPNJms+abVBK4jtlKBjtO7qO1M+0asOTZqw9A2KVx8vmameeopKzRe6gDzpZz6+YKX7fqOf+QYf+/gougUWaJPHWvObQn/AITVTwc3p7e1dfeazd2VpLdXGmssUS5Y7xwK87i16GDWxrBiY2v2jzc56AjHSsaru4nTQTtJeR6wyI2VKAg9eKrNpFg/W1Q5qvb67BcW6TLFKVcZHympP7Yi/wCeMv8A3ya2bRz8sriNpEIOLd3tx/0zPFVX0bURKXi1aXbnhWNW/wC14v8AnnL/AN8GmnV4BndDLj/cNK+hS5yK4l1Gyh86eeDyl+9xgmuL1/4ppDA9rpyL9oOV80nKiue8ZHUr3xHBZvr0jWN4xUoilfKHoR3qI/DTTRwviPp6wGvRwsMMta0iXzdYnJtresxyySRalLEJGLMEbjNJ/wAJFro/5i9x/wB9V38XwTeaNZU1tCrDI/dmn/8ACj5f+g0n/fuvoYY7K4xs4/gc0oyeyOH0zxfrem6lDfNeSXBiP3JDkEV7X4S8d6Z4riKxH7PdqPmgc8/h61xg+CEoOf7aT3Bj61iar8Pbvw14g0uCDVsSXjlUlRSpQ+tcGNlluIjendMcVJbnu+SOppRWbolnf6fpcdrqF6LydOsu3G6tIYxXz3U0A1wnxG8N2l7p/wBvSP8A0zeFDiu7J4rzr4mfa7m9sdPhu3t4HRncIepHSk9i4ysyn8PvB1rcLdzajEWnt512N+FengbQB6DArx7wbd3fh7xEkM2oTS2k67pFc5ORXpya7aTAm3DyD1Cmoilaxc7ydzUzzxRWYbrU2OEsNvuzimXVjqd7GFa8EA/6ZjDfnV3I5PM1iygZJAx1zTlIZQQQQRwRWRDoojQCe6mmx1y3X61rRqqRqigBVAAA7CgTSRS1e5ktdOlmjbayjgkZqjAdXmt45ft8S71Bx5eat69/yB7j/dpmn/8AIOt/+uYrzcbWnStylRRF5ernj+0Yv+/VL5Gr/wDP/F/37rN8Yzy2+jK0MjRsZVXKnHBqGPSYTEjG4uiSoP8ArjSw31ivG6Zz18TTo/ES+JodV/4Ru+33sbL5XI8vFeZuwbQcDGQAcg98+leiXOiWUtu8dxPc+WwwwaY4IrndO8GeFdTSZraK72QybGHnEDNehTp1Yrlm9WZRxkXB1Ip2Ow0aHVP7Fs9l9GF8oYBiq75Osf8AP/F/36rHi0O1hiWKOa6VUGABMeKd/ZMGf9fdf9/jWUsLib3TMf7Ropa3NbydX/5/4v8Av1SGDV8f8f8AEf8AtlWV/Y8H/Pxdf9/jSjR4Ovn3X/f40lhcX/Mh/wBqUOzKmseCbnV9asdTbUI45bRt2Fi+WT60aPrb3guFubSAyQSFcqnXmrQ0eDP+vuvp5xrnvC8YjivowWIE55Jyetawo1ofxHc6KOOhWuom7rHiW9sbaBLSNEeeUIpboKt2uv3UkZjnRROn30/umuc8RcpYZ/5+lro/EtjJFbR6lZRhZkAEx/vLWpuTSa9MI3Yop2qSARWLeaRe+JH0vVpL1Int2MkabMjmppGDWzspyDGf5VFpekW0mk27GW5BZM4WUgVy4mhiJq1CVmZVa8KOsjc/4nGMi+j4/wCmVJnWO19H/wB+qzv7Gtc/666z/wBdjS/2Ja4/111/3+Nef9QzRr+KjnWZ4bsaOdYP/L/H/wB+q47xf9pGtWRvLhXYxMFwMVv/ANi2wPE11/3+Nc/rPhjTr3xNpdvcNcvHIrBv3pz1rfD4PG0pXqyuio5hRqy5YozNIiebxhZxRyIH8s5yuRXo8dnqduCsN3Cinrthrl/+EG0TS/Eka2oulIhLZMxJBrW/seA/8vF3/wB/jXbUoVpvmpuxVXHQovkkawh1fHF/Hn3jpPL1bd/yEYwfTyqyJNJgWGQi4ushSR++PpT/AAs8uoaARcSO/wA5G7dzj615+IWJw8E5M0w+Jp4h+6XbqfVbJEma8jlXeqsgjxnJroBwAK5LWrTUY7RBbXYMYkXAZc8Z45rqoPM+zx+bjzNg349cc10YKpKpC8jpnFLYo6//AMga4/3aZp//ACDrf/rmtP1//kDXH+7TdP8A+Qdb/wDXNf5VyZn0CBieN/8AkBp/13SrcR/0eLHXYP5VU8b/APICX/rutW4APs8Rz0Qfyr0Mn/hM8XNYttKJV1eOObS5lkVipXBCnBrH06zXwrpV1fEuVK7vKY8A+9bU7m5mSFPmjDfvAO4qv4h02fVtLeztpViLn5g3pXfVTtzR3Q8DWVPlo1H7reo3Qtdt9ashKjBZh9+PuK1QciuL0Lw1c6Pq6ebdospG4onRlrtBkj3rSjOco3kYZtRw9HEf7PK8WLmiilrY8nUQda5Lw1/y/wD/AF3P8667vXI+Gv8Al/8A+u5/nWNbZHq5ZrKQ7xF9zT+M/wClLXfXOwabIZRlPK5H4VwPiIZTTxjObpeK6vxFqLafpcUcQLT3OEQY9q5T3jAsuNGHOf3bf1rT0YZ0e1P+xVLylhsHjQYCxnj8KuaN/wAge0/3K3o7nk5lpFMu0EcUtJXSzwthMDNY9+f+Kw0f6Gtk1i33/I46P/ut/OoqbHXgv4yRq6l/yNEf/Xuf51JUepf8jRH/ANe5qXvSpfCVj3evqMn/AOPeX/cb+VU/BH/IB/7aNVyf/j3l/wBxv5VU8Ef8gH/to3868jOf4SO3KfikaGtZ+wpg9Jk4/Gt0dKxNa/48l/66p/OtusMu/hntz3M7X/8AkDXH+7TLD/kHW/8A1zX+VP1//kDXH+7TbD/kG2//AFzX+VYZl0HAxPG//IDT/rulOWG4uI1QyeVEEXBXqeKb42/5Aaf9d1q3Dj7PHx/AP5V3ZQv3R42ZS5ZJhFEsK4HJPU+tPzgcUY4yaXjFe2lY8NylK92U7yHa63kSbpou3qPep45UmTzI23r0yPWpCM9s+1VXtngYyWnBPWI/dP8A9eo2dzeLU4KPUt5PpRmqsd/Fv8uZGgk/ukcfnVkOrfdIb6HNUpXMpUpRHDrXI+Gf+X//AK7t/OuuB5rkPDXP27/ru386yrbI9PLPiY/xEMpYZOP9KXmtS6vJ9T1Q+aqmytgPJI7t61z3jOe4NrbxWse6RZgeemK37SEW1nFGGLBVGc9TmuU9zqPmz9nlz12H+VWdG/5A9p/uVWm/49pf9w/yqzo3/IHtP9ytqO55OZ/Ai9SUtJXWeGwNYt9/yOOj/wC63862jWLff8jjo/8Aut/Os6nwnZgv46NXUv8AkaI/+vc1L3qPUv8AkaI/+vc1J3pUvhDHfx2Mn/495f8Acb+VVPBH/IB/7aN/Orc//HvL/uN/Kqngj/kA/wDbRv515Gc/wkd2U/FI0ta/48l/66p/OtusTWv+PJf+uqfzrbrny7+Ge3Pcztf/AOQNcf7tN0//AJB9v/1zX+VO18/8Sa4/3abp/wDyD7f/AK5r/Kscz6DgYvjf/kBp/wBd0q3D/qIv9wfyqp43/wCQGn/XdKtw/wCoi/3B/Ku/J/4Z4WbfEh9LSUte2eKJ3pGGelOxSYoAa8YdcMoYHqtUxpUMTO1vLJCW7A8fjV4Ubfepcbm0a0o6RKVs+oLN5c8Ubxf89F4Nc54fkEUOoPkbVmbk9ua7DGTya4nQ7b7fPPYBiPOujuA/u55NY1VZHqYCXNJ6FvWrO4g8Lx3F2P3s92rD2WtZP9Uv0H8ql+ICCPQbSNeizoB+FRJ/ql+g/lXMeyJN/wAe8v8AuH+VWdG/5A9p/uVWm/495f8AcP8AKrOjf8ge0/3K2o7nk5l8CL1JS0ldZ4bA1jX3/I46P/un+dbJrFvjjxhpB7BW/nWdXY7MD/HRral/yNEf/Xuaf3qPUv8AkZ4yOf8ARz/Ong88jFKl8I8f/G2Em/495f8Acb+VVPBH/IB/7aNVuf8A49pf9xv5VT8EH/iQ/wDbRq8jOdaSO7KbKTNPWv8AjyX/AK6p/OtusPWjiyU/9NU/nW4OlYZd/DPanuZuvHOj3I/2abp//IPt/wDrmtUfEL38FhdYC3Eb5x2KCl07VIBZwRzEwssa8vwD9KxzJXaLjHQp+N/+QGn/AF3SrcP+oi/3B/KqPjOQSaAjo25TOvIq7CQLeLjjYP5V3ZRpTPBzZaokpabn8u1LXtniaC0UCigA4ozRRihDu+gnOa5TwEm/xVeOf+We9QPqa6zvXI+CDs8U3DsdqkOPq2awrbHqZZ8TN74h/wDIEtv+vlahT/VL9B/KpviH/wAgS397lahX/Vr9B/KuU94Sb/j3l/3D/KrOjf8AIHtP9yq03/HvL/uH+VWdG/5A9p/uVtR3PJzL4EXqSlpK6zw2IaxdRRZPF2kIcgFWyc1tmsW+/wCRx0j/AHW/nWdXY7MD/HRZ1Gxkj8TL5NwVzASCecc1KUv48MJ458dtmKn1H/kaI/8Ar3P86kxzWdOLcToxldqtaxmT6ldp5kMli3KH51bI6VH4N1C3j0UpKxU+YfvDArUmBFvLj+438qo+DIIpdB/eRq/7xvvDNeXm6tSiduWVISlLQvaxfWr2aBLmInzU4B5610YOQDXOaxY2a2an7Og3SKMhenNdDEgjiRASQqgDNYZf/DPVnboZ2vqP7GuD7VFaRRy6dbmSNH/dr95c44qfX/8AkDXH+7TNP/5B1v8A9c1rHMnqggct4z0mKOwS6jmkUecv7sH5avwyX0MKZjSZAgLHPzY+lHjf/kBJ/wBd0q3EP9Hi7fIOn0rtynWmeTmdVxaTWhXi1K2ml8sK8TDtIMZNW8nGeKZJDFMCskasD3PWoINPFtMXinfaf4Oor2dbnjv2UleKsWxyKM0cUuKs5nvoFFFFAB3rhtMea3iubuDGbe83sT/dzyK7nvXH+HUVlv0ZQ2Zmyv41hW2R6uWfEzd8fuJfD9nIP450b86av+rX/dH8qxtXuZZfC0drOV8y0vFTIOcg8itlfuL/ALo/lXKe+Nm/49pf9w/yqzo3/IHtP9yq03/HtL/uH+VWdG/5A9p/uVtR3PIzL4EXqSlpK6zwmBrFvv8AkcdH/wB1v51tGsW+/wCRx0f/AHW/nWdT4TswX8dGtqX/ACNEf/Xuak71HqX/ACNEf/Xuak70qXwjx38djJv+PeX/AHG/lVPwT/yAf+2jVcn/AOPeX/cb+VVPBH/IB/7aNXkZz/CR3ZR8UjR1kYsVAP8Ay2T+dblYmtf8eS/9dU/nW3WGXfwz2pbmdr//ACBrj/dpun/8g63/AOua/wAqdr//ACBrj/dpun/8g63/AOua/wAqwzPoVAxfG/8AyA0/67pVuH/URf7g/lVTxv8A8gNP+u6Vbh/1EX+4P5V3ZP8Awzw82+JD6Wkpa9s8QMUUUUwCiiigA71yHhvgXv8A12bGPrXX965Dw1x9vx2nP86wrbI9bLPikUfGkv8AZyWt1Ij+RJIFbZ/e9TXTod0MZGDlAePpWT4jCmOxRhlWuQD3rTmtpNIvVtXAW0lA+zN/7LXKj3Wx82PIlx/cP8qsaP8A8ge0/wByq83EEv8AuH+VWNH/AOQRaj/pnW9Lc8nM/gReoopK6jwmBrFvv+Rx0f8A3W/nW0axb7/kcdH/AN1v51nU+E7MF/HRral/yNEf/Xuak71HqX/I0R/9e5/nUnelS+EeO/jjJ/8Aj3l/3G/lVTwR/wAgH/to386tz/8AHvL/ALjfyqp4I/5AP/bRv515Gc/wkd2U/FI0ta/48l/66p/OtusTWv8AjyX/AK6p/OtusMu/hntz3M7X/wDkDXH+7TdP/wCQdb/9c1/lTtf/AOQNcf7tN0//AJB1v/1zX+VYZn0HAxfG/wDyA0/67pVuH/URf7g/lVTxv/yA0/67pVuH/URf7g/lXdk/8M8LNviQ+lpKWvcPFCiiigAooooAO9cj4a/5f/8Aruf5113euR8Nf8v/AP13P86wrbHrZZ8Uh3iH7thzj/SlrqPEiW1zpccEsnl3AAeA+jAVy/iL/V2H/X0td5dxW5sTNNGrbIupHPSuU95WuclFdR3WnGVSMtEeCec4q/o2f7Gs88HZyMVjW9lBJpIYDadjHcnHrV7SbNl0m1eO5l3+XwGOV/KtKV7nBmKpuC1Ng5o4rNn/ALYjYeRJDIvcFcGpvtVzGoM1mcd2Vs/pXVzHiPDN6xaLhrGvv+Rx0f8A3Wq0dXtFYK7OhJxgoRVC7uIX8XaQVlUja3P41FSSsdGEo1I11dG1qX/I0R/9e5/nUneotQO7xMhBH/HuefxqTOexz9KdJ+6Z45P2w2f/AI95f9xv5VU8Ef8AIB/7aN/OrUuTby5/uN/Kqngg/wDEgz/00avIzn+EjuylayNPWv8AjyX/AK6p/OtusPWj/oSe8qfzrcHSsMu/hntS3M7X/wDkDXH+7TdP/wCQdb/9c1/lTtf/AOQNcf7tN0//AJB1v/1zX+VYZn0HAxfG/wDyA0/67pVuH/URf7g/lVTxv/yA0/67pVuH/URf7g/lXdk/8M8LNviQ+lpKWvcPFCiiigAooooAO9cj4a/5f/8Aruf5113euR8Nf8v/AP13P86wrbHrZZ8Uh3iL7mn/APX0v411niPUzp2lxoib5bnEar+HNcn4i+5Ydv8ASl59K07i5m1LVHlbDWcCgQN7461ynu9RiwpBYNEmdqxnr9KvaOM6Pa5PGyq03/HvL/uH+VWdH/5A9p/uVvRWp5WZW9mtC5j0/Ol3be+aXFJiumyPDV+gySOOTl4lc+9YWpWlvL4p0mIx7FKnO3jvXQHisa+OfGWjn/Zb+dZ1Vod2BqS9utSxfadHF4jSNJJVBgJB3ZxTpYdRjTMF0rsOgZatal/yM6D/AKYH+dSYwamlH3TXG4iarWa0KBl1BLNzPAsjlDllOMcelVPCGpx2+jFZIZSfMPKJmtibi3l/3G/lVPwVn+wODz5px+deVm6/dRO3LJxlJ+6WNW1G1awQiUA+amVY4I5rpY2V41dWDKwBBHQiue1uztnswXgQl5V3HHvXQQxJDDHFGMIihVHoAKwy/wDhnqzt0KGv/wDIGuP92m6f/wAg63/65r/Kna//AMga4/3abp//ACDrf/rmv8qwzPoEDF8b/wDIDT/rulW4f9RF/uD+VVPG/wDyA0/67pVuH/URf7g/lXdk/wDDPCzb4kPpaSlr3DxQooooAKKKKADvXI+Geft/b9+f5113euQ8OkBL9iMgTnH51hW2PWyz4pEHi+ZRa2sKviVpgQPaty0txbWkUA5Cr0rG1m2abRo9SuYPLla6CxZ/u1vLnYvOSQOR9K5T3uo2UE20vf5Dk/hVnRyP7Htf9ys6a1kEUmy7kRdpyAM9qk0+TUYNGtTDGlwoTgtw1a0pann5jRTpq0jaOPWjIPQ1RW9kEW64tpIz344qRdQs2IAlUMe1dPOjwpYepHWxZNY17/yOOj/7rfzrYLL0Dg/jWPfE/wDCY6P/ALpqajVjfBxca6ua2pceJ4/+uB/nUh65qLUv+RmT/rgf51IDmil8IY67qsbN/wAe8v8AuN/Kqngn/kA/9tGq3N/x7y/7jfyqn4J/5AP/AG0avIzj+EjuyndmlrPFkv8A11T+dbg6Via1/wAeS/8AXVP51tjpXPl38M9mS1M7X/8AkDXH+7TdP/5B1v8A9c1/lTtf/wCQNcf7tN0//kHW/wD1zX+VY5n0KgYvjf8A5Aaf9d0q3D/qIv8AcH8qqeN/+QGn/XdKtw/6iL/cH8q7sn/hnhZt8SH0tJS17h4oUUUUAFFFFAB3ridFie6ae0R9hnu9rn2zXbd64fRbyPT7l55AWQ3+3A69awrbI9bLPikdN8QIxF4ftIx0SdBUa/6tfoP5VN8QyG0O1b1uFIqFf9Wv0H8q5T3RJv8Aj3l/3D/KrOj/APIHtP8AcqtN/wAe8v8AuH+VWdH/AOQPaf7lb0tzysyfuIuE54PI96ayRFSrRqwPbFScUmK6HFHic0k9GZ8+j2k4A+ePv8rGsq+tZofE2kJBcMzbSF39q6Ssa+x/wmOkcfwn+dZ1FoejgsRUdZJu5LqEupxeI0DwxyMITyvcVYa/EeBLA8eepNWdRJHiiPnnyD/OpDgk5AOfalSvyjxlWHtWnEpvfWrxSos652HsfSo/BLp/Ye3cuTI2BmrVzEj20qvGpGw449qx/Cej28+lC4VnjcSEDaa8rNv4SuduV+zbdjodaANimenmp0+tbg6VymsWl3FaqY7ounmJhX9c11MW8QoJCC+0bsdM96wy/wDhnq1EkUNf/wCQNcf7tN0//kHW/wD1zX+VO1//AJA1x/u03T/+Qdb/APXNf5VhmfQIGL43/wCQGn/XdKtw/wCoi/3B/Kqnjf8A5Aaf9d0q3D/qIv8AcH8q7sn/AIZ4WbfEh9LSUte4eKFFFFABRRRQAd64jSrRLy11CM/eWcuh9CDXb965Dw10vv8AruR+tYVtj1ss+KRf8T6gupeEbGYDDLcKjD0I4q0v+rX6D+Vc94inFpAtkcJFcTrLuY4AI7CuiX7iHsVGBjrxXKe71Gzf8e0v+4f5VZ0b/kD2n+5Vabi3l/3D/KrOjf8AIHtP9ytqO55OZ/Ai9SUtJXWeEwNYt9/yOOj/AO63862jWLff8jjo/wDut/Os6nwnZgv46NXUv+Roj/69zUveo9S/5GiP/r3NSd6VL4R47+Mxk/8AqJf9xv5VU8E/8gH/ALaNVuf/AI95f9xv5VT8E/8AIB/7aNXkZz/CR3ZR8UjS1n/jyX/rqn863KxNa/48l/66p/OtusMu/hntSVmZ2v8A/IGuP92m6f8A8g63/wCua/yp2v8A/IGuP92m6f8A8g63/wCua/yrDM+hUDF8b/8AIDT/AK7pVuH/AFEX+4P5VU8b/wDIDT/rulW4f9RF/uD+Vd2T/wAM8LNviQ+lpKWvcPFCiiigAooooAO9cj4a/wCX7H/Pc/zrru9cj4a/5f8A/ruf51hW2PWyz4pDfFdtDe2tnBcKGVrlefSteNJbOf8As+5JLogZHzxInr7VmeIgClgD3ulrrPEOlyX+mpNbHbc24Dqf7wxyK5T3epkTZNvLn+4f5VZ0b/kD2n+5VJZkuLAyx/daM9fpV7Rv+QPa/wC5W9Hc8nMvgRdpKWkrqPCYGsW+/wCRx0f/AHW/nW0axb7/AJHHR/8Adb+dZ1PhOzBfx0a2pf8AI0R/9e5qTvUepf8AI0R/9e5qTvSpfCPHfxxk/wDx7y/7jfyqp4I/5AP/AG0arc//AB7y/wC438qqeCP+QD/20b+deRnP8JHdlPxSNLWv+PJf+uqfzrbrE1r/AI8l/wCuqfzrbrDLv4Z7c9zO14/8Sa4/3abp/wDyD7f/AK5r/Kl13B0W5Psabp//ACD7f/rmtY5n0HAxvG//ACA0/wCu6Vbh/wBRF/uD+VVPG/8AyA0/67pVuH/URf7g/lXbk/8ADPCzb4kPpaSlr3DxQooooAKKKKADvXI+Gv8Al/8A+u5/nXXd65Hw1/y//wDXc/zrCtsetlnxSHeIvuWH/X0tehv/AMebf9cv6V574h5XT+f+Xpa7rUJxBo8sgOCI8Z/CuU93qchaf8ggcY+Rv61p6N/yB7X/AHKzoEaPSgjj5hG2a0NG/wCQPaf7lbUdzycy+BF6kpaSus8Ngaxr7/kcdH/3W/nWyaxb4geMNHJPG1qzqfCdmC/jo1tS/wCRoj/69z/OpO9RX7rJ4ljZGDDyDyPrUvelS+EMd/GYyf8A495f9xv5VU8Ef8gH/to386tz/wDHvL/uN/Kqngj/AJAP/bRv515Gc/wkd2U7yNLWv+PJf+uqfzrbrE1r/jyX/rqn862658u/hntz3MzXP+QJc/Rv5mk0/wD5B1v/ANc1pdc/5Alz9G/maTT/APkHW/8A1zWscz6DgY3jf/kBp/13SrcP+oi/3B/Kqnjf/kBp/wBd0q3D/qIv9wfyruyf+GeFm3xIfS0lLXuHihRRRQAUUUlAMUda5Hw1/wAv/wD13P8AOutH1rkvDXAvvec4/OsK2x6+WfEx3iL7lgPW6Wuh8UPJcRWlhBLgvhpgvUIO9c94jIWOxcn5UuQTV6AC7v7nUg5ImwsanptArlPc6k82BbSgdBGR+lWdG/5A9p/uVWm5t5f9w/yq1o3/ACB7X/crajueTmfwIu0hpaQn2zius8N7iHJHFYHiJNQtrm11exhSUWinej962priG2QvPKsajkljiqN5e299oty9rKJVddoK0uVyWq0N6LlCSl2M/wAM3l5qdw1zdW6weWpXCnrnmujz7c1gW1vPp72MhYLGV2zfXsTWP478Tz6bPDY2iuhZgzSgcAZraNH2lRRgaVE607nazf8AHtL/ALjfyqp4I/5AX/bRqmSVZ9M81GyrQ5/8dqHwT/yAv+2hr5/OtKSXmellcbSaNLWv+PJf+uqfzrbrE1r/AI8l/wCuqfzrbrmy7+GexPczNc/5Alx/wL+ZpNP/AOQdb/8AXNaXW/8AkCXP/Av5mk0//kH2/wD1zX+VY5n0HAxvG/8AyA0/67pVuH/URf7g/lVPxv8A8gNP+u6Vch/1EX+4P5V35P8Awjw82+JD6WkxQcKea9s8TUWkpM9eDgc1Vm1O0hVmM6uVH3E+Y5pNpFxpyl8KLWaUsFBZjgDqTwBWIup39+mYIRarn77jJ/LtUbWk9zGY766aRDxiM7c/Ws3VSO6nl9SW5rSanZW6l3uUx22HNcv4WmVxfkJIuJjt3qRnJrTtNLs7FQsUQypyGbnFXCc+n4VhOpzHq4bC+wbdyhrGlrqtssLSFCjhwRVqCFbeCOJR8sYwDUlFZHaMl/495cckIf5VJo93bjSrVGnjRwmCrMAaTnoSBnpVG60axu38xoAki9SvetITUTkxWGdeNrnQ54z29aTOf6VhpFf2wVbS+Hl9xOu78qX+357efybuwk2j/ltH0P4V0KomeNUwVWLuifxBosWvaVLZyswJGUZTjDDpmsbwf4duNMsHt78yCSOTIQN8rD1rpYL62ugPJnQsf4Dw35VYwQcnjHauiNV8nJfQwc5Ri4NENxbpc2jwNkRsMZrEl06bVbyGO/tgY4Fw/ofTFdF159e1JSjJwd4kxm1oiLykt7No0XCJG2B+FV/BH/IB+sjfzq3N/wAe8v8AuN/Kqngj/kA/9tGrwc51pI9bKnq7mlrX/Hkv/XVP51t1ia1/x5L/ANdU/nW3XPl38M9qe5m66uNFuB7E0mn/APIOt/8Armv8qdr/APyBrj/dpun/APIOt/8Armv8qyzPoOBieNudCXH/AD3WrcJxBFkH7g/lVPx06p4fV2OFE65NVn1iVo4FsLcy/IPmY4HSu3KZWpHk5jRdScbGu8iRRl5HWNR1LHGKy73xBFAmbOFrx/ROn51VFjLPdm6u5zJu/wCWJ+6KuRqkORGojX/ZGK9KVXUxo5bpeZWzqF6okln8hHHMS9R+NLa6da2bl4o/mPUnrVmisnJs9OnRhTVooXNJRRUmuwDjp360UUUAFFFFAAemKPpRRRoKy7h3z29PSlycjk8etJRR6Dt5lObS7aa4NwAY5v76HFON3qthCWVRfoP4fusPxq1R0x3/ABxVqTRjUo06itJBZ65a3CL52bWQ9Ul459vWtIHgEcg9D61lSQQTH97GremVyRVJdPntbr7Ta3kgx0iY7l/+tWqq7I82rlsd6bN+U5glHP3G/lVXwR/yAcf9NWqjBrpeKdL+1a0IVgHzlW49au+ByG0AFSCpkJGK8rN5XpI2y2lOnJqSNPWv+PFT/wBNk/nW3WJrX/Hiv/XZP51t1jl38M9We5jeLLyOw8P3M8qsyKOQo5rlrX4m+HYrGCNmuMhADiM8V3Oo2Yv7OS3JADjHIzUVvpFlBbxxfY7Y7VAJ8oc/pXXWw8au5KdjzHxb8QNK1bT7ezsFlaSS4VWDoQAK6eBRHBGqjACDAHFaviXw0uq6WLaxt7OGUSK2502jA9wCaSPw/dpEiGSHKqAfmP8AhV0qUaSshPUzj1orT/sG6/56Q/mf8KP7Buv+ekP5n/CtQMyitP8AsG6/56Q/mf8ACj+wbr/npD+Z/wAKAMyitP8AsG6/56Q/mf8ACj+wbr/npD+Z/wAKAMyitP8AsG6/56Q/mf8ACj+wbr/npD+Z/wAKHpsBmUVp/wBg3X/PSH8z/hR/YN1/z0h/M/4UIDHnEzDdDJyvYiog2oDkxwnPq1bv9g3fTzIcfU/4Uf2DdYxvh/M/4VLTNFO26MF71oBma3fPqnIpINWtZ2KklMddwxW//YN1jBeE/if8KT/hHp+hNv8Ar/hRqVzwejRlJNHINyOrL2wakAGcZz61al8JvKDkwqSOCrEY/SoYfB11AfkvBz6sf8KLsfLB7EWMHI6CgdD0NWT4c1ZT8t1bOP8AbLf4U9NC1bd+8ezx/ss3+FCbE6fmZ9wFe3kV1BURn5SM9qf4GlhXw8F8xVxIRjIFaTaDfGNlDQZZSPvn/wCJrhV+FHiBXkK6hZqrOWAW4lH/ALJXJi6ftIWFTp6ne6zNG1mirKhJlTgMM9a3h0ryyz+GGv219bzvqFqyRyB2Xz5DkA+616mOABTwdL2cLBUVmf/Z",
            fileName="C:/Documents and Settings/user/Desktop/waterheater.jpg")}),
      defaultComponentName="tan",
      Documentation(info="<html>
<p>
This is a model of a water heater tank.
The tank uses several volumes to model the stratification.
Heat conduction is modeled between between the volumes and the ambient.
The port <code>heaPorVol</code> may be used to connect a temperature sensor
that measures the fluid temperature of an individual volume. It may also
be used to add heat to individual volumes.
</p>
<p>
The tank has <code>nSeg</code> fluid volumes. The top volume has the index <code>1</code>.
Thus, to add a heating element to the bottom element, connect a heat input to
<code>heaPorVol[nSeg]</code>.
</p>
<p>
The heat ports outside the tank insulation can be 
used to specify an ambient temperature.
Leave these ports unconnected to force adiabatic boundary conditions.
Note, however, that all heat conduction elements through the tank wall (but not the top and bottom) are connected to the 
heat port <code>heaPorSid</code>. Thus, not connecting
<code>heaPorSid</code> means an adiabatic boundary condition in the sense 
that <code>heaPorSid.Q_flow = 0</code>. This, however, still allows heat to flow
through the tank walls, modelled by <code>conWal</code>, from one fluid volume
to another one.
</p>
</html>", revisions="<html>
<ul>
<li>
September 01, 2011 by Thierry S. Nouidui:<br>
First implementation.
</li>
</ul>
</html>"),
      Icon(graphics={Rectangle(
              extent={{-40,60},{40,20}},
              lineColor={255,0,0},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-40,-20},{40,-60}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-76,2},{-90,-2}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{0,84},{-80,80}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-76,84},{-80,-2}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{82,0},{78,-86}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{0,84},{-4,60}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{82,-84},{2,-88}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{6,-60},{2,-84}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{92,2},{78,-2}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-40,20},{40,-20}},
              lineColor={255,0,0},
              pattern=LinePattern.None,
              fillColor={0,0,127},
              fillPattern=FillPattern.CrossDiag),Text(
              extent={{100,106},{134,74}},
              lineColor={0,0,127},
              textString="QLoss"),Rectangle(
              extent={{-10,10},{10,-10}},
              lineColor={0,0,0},
              fillPattern=FillPattern.Sphere,
              fillColor={255,255,255}),Rectangle(
              extent={{50,68},{40,-66}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-40,66},{-50,-68}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-48,68},{50,60}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),Rectangle(
              extent={{-48,-60},{50,-68}},
              lineColor={0,0,255},
              pattern=LinePattern.None,
              fillColor={255,255,0},
              fillPattern=FillPattern.Solid),Line(
              points={{26,72},{102,72},{100,72}},
              color={127,0,0},
              pattern=LinePattern.Dot),Line(
              points={{56,6},{56,72},{58,72}},
              color={127,0,0},
              pattern=LinePattern.Dot),Line(
              points={{22,-74},{70,-74},{70,72}},
              color={127,0,0},
              pattern=LinePattern.Dot)}),
      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
              100,100}}), graphics));
  end WaterHeater;

  package Examples

    model WaterHeater "Test model for water heater"
      import WaterHeaterLib;
      extends Modelica.Icons.Example;
      import Modelica.SIunits;
      package Medium = Modelica.Media.Water.WaterIF97_ph "Medium model";
      parameter Integer nStaRef=6 "Number of states in a reference material";
      parameter Integer nSeg=tan.nSeg;

      inner Modelica.Fluid.System system(energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
          massDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial) annotation (
          Placement(transformation(extent={{-140,-138},{-120,-118}})));
      Buildings.HeatTransfer.Sources.PrescribedTemperature TBCBot
        "Boundary condition for tank" annotation (Placement(transformation(
            extent={{6,-6},{-6,6}},
            rotation=180,
            origin={-56,-8})));

      Modelica.Blocks.Sources.Constant QBurner(k=13180) annotation (Placement(
            transformation(extent={{140,-78},{120,-98}}, rotation=0)));

      Modelica.Blocks.Sources.Constant m_flow_in[nSeg](each k=0)
        annotation (Placement(transformation(extent={{-130,108},{-110,128}})));
      Modelica.Blocks.Sources.Constant m_flow_out[nSeg](each k=0)
        annotation (Placement(transformation(extent={{140,108},{120,128}})));
      parameter Buildings.HeatTransfer.Data.OpaqueConstructions.Generic
        matLayExt(
        absIR_a=0.9,
        absIR_b=0.9,
        absSol_a=0.6,
        absSol_b=0.6,
        nLay=2,
        material={Buildings.HeatTransfer.Data.Solids.Generic(
                x=0.012,
                k=4.671,
                c=473,
                d=7801,
                nStaRef=nStaRef),Buildings.HeatTransfer.Data.Solids.Generic(
                x=0.002,
                k=0.04,
                c=1380,
                d=150,
                nStaRef=nStaRef)}) "Tank Envelope"
        annotation (Placement(transformation(extent={{-142,-98},{-124,-80}})));
      parameter Buildings.HeatTransfer.Data.OpaqueConstructions.Generic
        matLayTanBot(
        absIR_a=0.9,
        absIR_b=0.9,
        absSol_a=0.6,
        absSol_b=0.6,
        final nLay=1,
        material={Buildings.HeatTransfer.Data.Solids.Generic(
                x=0.003176,
                k=4.671,
                c=473,
                d=7801,
                nStaRef=nStaRef)}) "Flue Wall"
        annotation (Placement(transformation(extent={{-114,-98},{-96,-80}})));
      Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor T_sensor
        "switch temperature"
        annotation (Placement(transformation(extent={{62,-16},{72,-6}})));
      Modelica.Blocks.Logical.OnOffController onOffController
        annotation (Placement(transformation(extent={{56,-142},{36,-122}})));
      Modelica.Blocks.Sources.Constant T_switch(k=273.15 + 56)
        annotation (Placement(transformation(extent={{142,-136},{122,-116}})));
      Modelica.Blocks.Math.BooleanToReal booleanToInteger
        annotation (Placement(transformation(extent={{24,-142},{4,-122}})));
      Modelica.Blocks.Math.Product product annotation (Placement(transformation(
            extent={{-8,-8},{8,8}},
            rotation=90,
            origin={-2,-74})));
      parameter Buildings.HeatTransfer.Data.OpaqueConstructions.Generic
        matLayFlue(
        absIR_a=0.9,
        absIR_b=0.9,
        absSol_a=0.6,
        absSol_b=0.6,
        final nLay=1,
        material={Buildings.HeatTransfer.Data.Solids.Generic(
                x=0.000753,
                k=4.671,
                c=473,
                d=7801,
                nStaRef=nStaRef)}) "Flue Wall"
        annotation (Placement(transformation(extent={{-84,-98},{-66,-80}})));
      Modelica.Blocks.Sources.Constant TDryBul(k=273.15 + 21)
        annotation (Placement(transformation(extent={{140,68},{120,88}})));
      Modelica.Blocks.Sources.Constant TRadMea(k=273.15 + 21)
        annotation (Placement(transformation(extent={{140,30},{120,50}})));
      Modelica.Blocks.Sources.Constant TFloor(k=273.15 + 15)
        annotation (Placement(transformation(extent={{-134,-18},{-114,2}})));
      Modelica.Blocks.Sources.Constant QPilot(k=205) annotation (Placement(
            transformation(extent={{140,-42},{120,-62}}, rotation=0)));
      Modelica.Blocks.Math.Add add annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=90,
            origin={6,-36})));
      BaseClasses.Burner.Gas burn(
        stoich=16.20,
        EA=0.5,
        DFlu=0.075,
        DTan=0.4,
        datTanEnv(
          layers=matLayExt,
          A=1.75,
          til=Buildings.HeatTransfer.Types.Tilt.Wall,
          azi=Buildings.HeatTransfer.Types.Azimuth.W),
        datTanEnvBot(
          layers=matLayTanBot,
          A=0.12,
          til=Buildings.HeatTransfer.Types.Tilt.Floor,
          azi=Buildings.HeatTransfer.Types.Azimuth.W),
        absIR_FS=0.2,
        deltaHc_L=20000*2.326e3,
        deltaHc_H=22000*2.326e3)
        annotation (Placement(transformation(extent={{-24,0},{34,42}})));
      WaterHeaterLib.WaterHeater tan(
        allowFlowReversal=false,
        m_flow_nominal=0.001,
        energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        massDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial,
        redeclare package Medium = Medium,
        LFlu=1,
        DFlu=0.075,
        VTan=0.14,
        nSeg=6,
        datTanEnv(
          layers=matLayExt,
          A=1.75,
          til=Buildings.HeatTransfer.Types.Tilt.Wall,
          azi=Buildings.HeatTransfer.Types.Azimuth.W),
        datTanEnvTop(
          layers=matLayExt,
          A=0.04,
          til=Buildings.HeatTransfer.Types.Tilt.Ceiling,
          azi=Buildings.HeatTransfer.Types.Azimuth.W),
        datTanEnvBot(
          layers=matLayTanBot,
          A=0.12,
          til=Buildings.HeatTransfer.Types.Tilt.Floor,
          azi=Buildings.HeatTransfer.Types.Azimuth.W),
        datFlueWall(
          layers=matLayFlue,
          A=0.04,
          til=Buildings.HeatTransfer.Types.Tilt.Wall),
        h_cw_B_cons=2,
        h_WF_cons=2)
        annotation (Placement(transformation(extent={{-52,48},{62,136}})));
    equation

      connect(T_switch.y, onOffController.reference) annotation (Line(
          points={{121,-126},{58,-126}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(onOffController.y, booleanToInteger.u) annotation (Line(
          points={{35,-132},{26,-132}},
          color={255,0,255},
          smooth=Smooth.None));

      connect(booleanToInteger.y, product.u1) annotation (Line(
          points={{3,-132},{-6.8,-132},{-6.8,-83.6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TFloor.y, TBCBot.T) annotation (Line(
          points={{-113,-8},{-88.1,-8},{-88.1,-8},{-63.2,-8}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(QBurner.y, product.u2) annotation (Line(
          points={{119,-88},{2.8,-88},{2.8,-83.6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product.y, add.u1) annotation (Line(
          points={{-2,-65.2},{-2,-48},{-8.88178e-016,-48}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(QPilot.y, add.u2) annotation (Line(
          points={{119,-52},{12,-52},{12,-48}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add.y, burn.QBurner) annotation (Line(
          points={{6,-25},{6,-2},{16.31,-2},{16.31,5.64828}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TBCBot.port, burn.heaPorBot) annotation (Line(
          points={{-50,-8},{3.26,-8},{3.26,5.50345}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(TDryBul.y, burn.TDryBul) annotation (Line(
          points={{119,78},{74,78},{74,-2},{-8.195,-2},{-8.195,5.50345}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(tan.heaPorBot, burn.heaPorTop) annotation (Line(
          points={{-9.84151,45.8537},{-9.84151,47},{-9.5,47},{-9.5,36.2069}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(tan.Q_B, burn.Q_B) annotation (Line(
          points={{0.483019,45.8537},{0.483019,47},{1.23,47},{1.23,36.3517}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(tan.T_F0_y, burn.T_F0_y) annotation (Line(
          points={{9.73208,46.9268},{9.73208,47.5},{10.365,47.5},{10.365,
              36.2069}},
          color={0,0,127},
          smooth=Smooth.None));

      connect(tan.cdot_G_y, burn.cdot_G_y) annotation (Line(
          points={{18.766,46.9268},{18.766,47.5},{19.355,47.5},{19.355,35.9172}},
          color={0,0,127},
          smooth=Smooth.None));

      connect(m_flow_in.y, tan.m_flow_in) annotation (Line(
          points={{-109,118},{-64,118},{-64,136.429},{-22.1019,136.429}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(m_flow_out.y, tan.m_flow_out) annotation (Line(
          points={{119,118},{74,118},{74,136.429},{29.9509,136.429}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TDryBul.y, tan.TDryBul) annotation (Line(
          points={{119,78},{74,78},{74,100.371},{28.4453,100.371}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TRadMea.y, tan.TRadMea)  annotation (Line(
          points={{119,40},{74,40},{74,66.4585},{27.8,66.4585}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(tan.heaPor[2], T_sensor.port) annotation (Line(
          points={{28.3377,83.2537},{46,83.2537},{46,-11},{62,-11}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(T_sensor.T, onOffController.u) annotation (Line(
          points={{72,-11},{80,-11},{80,-138},{58,-138}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-150,-150},
                {150,150}}), graphics),
        __Dymola_Commands(file=
              "modelica://Buildings/Resources/Scripts/Dymola/Fluid/Storage/Examples/Stratified.mos"
            "Simulate and plot"),
        Documentation(info="<html>
This test model compares two tank models. The only difference between
the two tank models is that one uses the third order upwind discretization
scheme that reduces numerical diffusion that is induced when connecting 
volumes in series.
</html>"),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-150,-150},{
                150,150}})));
    end WaterHeater;
  end Examples;

  package BaseClasses
    model buo "flue gas flow rate times capacity"
      import WaterHeaterLib;
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;
      parameter Real c_w=1 "standard correlation for natural convection";
      parameter Real A=1 "area surface";
      replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
        "Medium in the component" annotation (choicesAllMatching=true);

      WaterHeaterLib.BaseClasses.SISO
                  Q_Wx annotation (Placement(transformation(
            extent={{13,-13},{-13,13}},
            rotation=0,
            origin={21,25})));
      Modelica.Blocks.Math.Gain gain1(k=-1) annotation (Placement(
            transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={72,60})));
      WaterHeaterLib.BaseClasses.TH
          t_H(A=A, c_w=c_w)
        annotation (Placement(transformation(extent={{-36,-8},{-72,28}})));
      Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor T_vol_nSeg
        "temperature of the water at the tank bottom"
        annotation (Placement(transformation(extent={{76,16},{54,-6}})));
      WaterHeaterLib.BaseClasses.mFlowBuo   m_flow_buo_x(
        A=A,
        c_w=c_w,
        redeclare package Medium = Medium)
        annotation (Placement(transformation(extent={{-36,-76},{-68,-44}})));
      Modelica.Blocks.Interfaces.RealInput h annotation (Placement(
            transformation(extent={{138,-92},{98,-52}}), iconTransformation(
              extent={{138,-92},{98,-52}})));
      Modelica.Blocks.Interfaces.RealOutput t_h annotation (Placement(
            transformation(extent={{-100,0},{-120,20}}), iconTransformation(
              extent={{-100,-10},{-120,10}})));
      Modelica.Blocks.Interfaces.RealOutput m_flow_buo annotation (Placement(
            transformation(extent={{-100,-70},{-120,-50}}), iconTransformation(
              extent={{-100,-70},{-120,-50}})));
      Modelica.Blocks.Interfaces.RealInput Q_flow
        annotation (Placement(transformation(extent={{140,40},{100,80}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a T_vol
        "Heat port tank bottom (outside insulation). Leave unconnected for adiabatic condition"
        annotation (Placement(transformation(extent={{92,-10},{122,20}},
              rotation=0), iconTransformation(extent={{102,-24},{142,16}})));
      Modelica.Blocks.Interfaces.RealOutput Q_W annotation (Placement(
            transformation(extent={{-100,50},{-120,70}}),iconTransformation(
              extent={{-100,58},{-120,78}})));
    equation

      connect(T_vol_nSeg.T, t_H.T) annotation (Line(
          points={{54,5},{8,5},{8,13.6},{-32.4,13.6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Q_Wx.y, t_H.Q_flow) annotation (Line(
          points={{6.7,25},{-20.65,25},{-20.65,24.4},{-32.4,24.4}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(h, t_H.h) annotation (Line(
          points={{118,-72},{44,-72},{44,-0.8},{-32.4,-0.8}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(t_H.y, t_h) annotation (Line(
          points={{-73.8,10},{-110,10}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Q_flow, gain1.u) annotation (Line(
          points={{120,60},{84,60}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(T_vol_nSeg.port, T_vol) annotation (Line(
          points={{76,5},{107,5}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(h, m_flow_buo_x.h_cw) annotation (Line(
          points={{118,-72},{44,-72},{44,-60},{-32.8,-60}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Q_Wx.y, Q_W) annotation (Line(
          points={{6.7,25},{-10.65,25},{-10.65,60},{-110,60}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(m_flow_buo, m_flow_buo_x.y) annotation (Line(
          points={{-110,-60},{-69.6,-60}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(gain1.y, Q_Wx.u) annotation (Line(
          points={{61,60},{50,60},{50,25},{36.6,25}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(graphics), Icon(graphics));
    end buo;

    model cdotG "flue gas flow rate times capacity"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;

      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput T_AD(start=303.15)
        annotation (Placement(transformation(extent={{-142,-20},{-102,20}})));
      Modelica.Blocks.Math.Add add(k2=-1)
        annotation (Placement(transformation(extent={{-36,-24},{-16,-4}})));

      Modelica.Blocks.Interfaces.RealInput QIn(start=1000) annotation (
          Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={0,-120})));
      Modelica.Blocks.Interfaces.RealInput TDryBul annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={-60,-120})));
      Modelica.Blocks.Math.Division division
        annotation (Placement(transformation(extent={{14,-22},{34,-2}})));
      Modelica.Blocks.Math.Add add1(k2=1)
        annotation (Placement(transformation(extent={{68,-48},{88,-28}})));
      Modelica.Blocks.Sources.Constant guard(k=1e-6)
        annotation (Placement(transformation(extent={{16,-72},{36,-52}})));
    equation

      connect(T_AD, add.u1) annotation (Line(
          points={{-122,0},{-84,0},{-84,-8},{-38,-8}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TDryBul, add.u2) annotation (Line(
          points={{-60,-120},{-60,-20},{-38,-20}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add.y, division.u2) annotation (Line(
          points={{-15,-14},{2,-14},{2,-18},{12,-18}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(QIn, division.u1) annotation (Line(
          points={{0,-120},{0,-6},{12,-6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(division.y, add1.u1) annotation (Line(
          points={{35,-12},{58,-12},{58,-32},{66,-32}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(guard.y, add1.u2) annotation (Line(
          points={{37,-62},{64,-62},{64,-44},{66,-44}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add1.y, y) annotation (Line(
          points={{89,-38},{90,-38},{90,0},{110,0}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(graphics));
    end cdotG;

    model hCB "Convective heat transfer coefficient"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;
      import Modelica.Constants;

      parameter Modelica.SIunits.SpecificHeatCapacity cp_G=4186*0.28
        "mean specific heat of flue gas";
      parameter Modelica.SIunits.Length DT=1 "diameter of the tank";
      parameter Modelica.SIunits.Length DF=0.5 "diameter of the flue";
      parameter Modelica.SIunits.Length DM=0.5*(DT + DF);
      parameter Modelica.SIunits.Length Xn=0.5*(DT - DF);
      parameter Modelica.SIunits.Angle alphaF=6*Constants.pi/180
        "flame spreading angle = 6 degree see page 15 heater manual";
      parameter Modelica.SIunits.DynamicViscosity muF_G=0.120*4.133789E-4;
      parameter Modelica.SIunits.ThermalConductivity k_g=0.045*1.7307
        "flue gas thermal conductivity";
      Modelica.SIunits.MassFlowRate mdot_G;
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput C_dotG
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
    algorithm
      mdot_G := C_dotG/cp_G;
    equation
      y = k_g*0.51*(((mdot_G/(Constants.pi*DM*2*Modelica.Math.tan(alphaF/2)))*
        Xn/muF_G)^(0.62))/Xn;
      annotation (Diagram(graphics));
    end hCB;

    block hRB "Single Input Single Output continuous control block"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Modelica.Constants;

      Modelica.Blocks.Interfaces.RealInput T_AD "flame temperature" annotation (
         Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={0,-120})));
      Modelica.Blocks.Interfaces.RealOutput y "Connector of Real output signal"
        annotation (Placement(transformation(extent={{100,-10},{120,10}},
              rotation=0)));
      parameter Real absIR_tan=0.9 "emissivity of tank bottom";
      parameter Real absIR_flame=0.9 "emissivity of flame";

      Modelica.Blocks.Interfaces.RealInput T_WL "tank temperature at bottom"
        annotation (Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=-90,
            origin={0,120})));
    equation
      y = ((T_AD^3*absIR_flame*(1 + absIR_tan)*0.5)*Modelica.Constants.sigma)*(
        1 + T_WL/T_AD) annotation (Documentation(info="<html>
<p>
Block has one continuous Real input and one continuous Real output signal.
</p>
</html>"));

      annotation (Diagram(graphics));
    end hRB;

    model InteriorWH
      "Model for a interior (room-side) convective heat transfer for water heater modelling"
      extends Buildings.HeatTransfer.Convection.BaseClasses.PartialConvection;

      parameter Buildings.HeatTransfer.Types.InteriorConvection conMod=
          Buildings.HeatTransfer.Types.InteriorConvection.Fixed
        "Convective heat transfer model" annotation (Evaluate=true);

    public
      Modelica.Blocks.Interfaces.RealInput u annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={0,-120})));
    equation
      if (conMod == Buildings.HeatTransfer.Types.InteriorConvection.Fixed) then
        q_flow = hFixed*dT;
      else
        // Even if hCon is a step function with a step at zero,
        // the product hCon*dT is differentiable at zero with
        // a continuous first derivative
        q_flow = u*dT;

      end if;

      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {100,100}}),graphics),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
                100,100}}), graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-90,80},{-60,-80}},
              lineColor={0,0,0},
              fillColor={192,192,192},
              fillPattern=FillPattern.Backward),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Line(points={{100,0},{100,0}}, color={0,127,255}),
            Text(
              extent={{-35,42},{-5,20}},
              lineColor={255,0,0},
              textString="Q_flow"),
            Line(points={{-60,20},{76,20}}, color={191,0,0}),
            Line(points={{-60,-20},{76,-20}}, color={191,0,0}),
            Line(points={{-34,80},{-34,-80}}, color={0,127,255}),
            Line(points={{6,80},{6,-80}}, color={0,127,255}),
            Line(points={{40,80},{40,-80}}, color={0,127,255}),
            Line(points={{76,80},{76,-80}}, color={0,127,255}),
            Line(points={{-34,-80},{-44,-60}}, color={0,127,255}),
            Line(points={{-34,-80},{-24,-60}}, color={0,127,255}),
            Line(points={{6,-80},{-4,-60}}, color={0,127,255}),
            Line(points={{6,-80},{16,-60}}, color={0,127,255}),
            Line(points={{40,-80},{30,-60}}, color={0,127,255}),
            Line(points={{40,-80},{50,-60}}, color={0,127,255}),
            Line(points={{76,-80},{66,-60}}, color={0,127,255}),
            Line(points={{76,-80},{86,-60}}, color={0,127,255}),
            Line(points={{56,-30},{76,-20}}, color={191,0,0}),
            Line(points={{56,-10},{76,-20}}, color={191,0,0}),
            Line(points={{56,10},{76,20}}, color={191,0,0}),
            Line(points={{56,30},{76,20}}, color={191,0,0})}),
        defaultComponentName="con",
        Documentation(info="<html>
This is a model for a convective heat transfer for interior, room-facing surfaces.
The parameter <code>conMod</code> determines the model that is used to compute
the heat transfer coefficient:
</p>
<p>
<ol>
<li><p>If <code>conMod=<a href=\"modelica://Buildings.HeatTransfer.Types.InteriorConvection\">
Buildings.HeatTransfer.Types.InteriorConvection.Fixed</a></code>, then
the convective heat transfer coefficient is set to the value specified by the parameter
<code>hFixed</code>.
</p>
</li>
</li>
<p>
If <code>conMod=<a href=\"modelica://Buildings.HeatTransfer.Types.InteriorConvection\">
Buildings.HeatTransfer.Types.InteriorConvection.Temperature</a></code>, then
the convective heat tranfer coefficient is a function of the temperature difference.
The convective heat flux is computed using
</p>
<ol>
<li>
for floors the function 
<a href=\"modelica://Buildings.HeatTransfer.Convection.Functions.ConvectiveHeatFlux.floor\">
Buildings.HeatTransfer.Functions.Convection.ConvectiveHeatFlux.floor</a>
</li>
<li>
for ceilings the function
<a href=\"modelica://Buildings.HeatTransfer.Functions.Convection.ConvectiveHeatFlux.ceiling\">
Buildings.HeatTransfer.Functions.Convection.ConvectiveHeatFlux.ceiling</a>
</li>
<li>
for walls the function
<a href=\"modelica://Buildings.HeatTransfer.Functions.Convection.ConvectiveHeatFlux.wall\">
Buildings.HeatTransfer.Functions.Convection.ConvectiveHeatFlux.wall</a>
</li>
</ol>
</li>
</html>", revisions="<html>
<ul>
<li>
April 2, 2011 by Michael Wetter:<br>
Added <code>homotopy</code> operator.
</li>
<li>
March 10 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
    end InteriorWH;

    model LongWaveRadiationExchange
      "Radiative heat exchange between two surfaces"
      import Buildings;
      extends Buildings.BaseClasses.BaseIcon;
      //parameter Integer n(min=1) "Number of constructions";
      parameter Modelica.SIunits.Area A "Area of exterior constructions";
      //parameter Modelica.SIunits.Emissivity absIR
      //"Infrared absorptivity of building surface";
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a port "Heat port"
        annotation (Placement(transformation(extent={{94,-8},{114,12}})));

      Modelica.Blocks.Interfaces.RealInput u
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealInput T_In annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=-90,
            origin={0,120})));
    equation
      port.Q_flow = u*A*Modelica.Constants.sigma*(port.T^4 - T_In^4);

      annotation (
        Diagram(graphics),
        Icon(graphics={
            Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{-60,80},{-40,-60}},
              fillColor={135,135,135},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None),
            Rectangle(
              extent={{88,-60},{-74,-74}},
              fillColor={5,135,13},
              fillPattern=FillPattern.Solid,
              pattern=LinePattern.None,
              lineColor={0,0,0}),
            Ellipse(
              extent={{2,82},{86,36}},
              pattern=LinePattern.None,
              fillColor={170,213,255},
              fillPattern=FillPattern.Solid,
              lineColor={0,0,0}),
            Line(
              points={{-40,16},{-30,28},{-14,28},{-6,44},{10,42},{12,46}},
              smooth=Smooth.None,
              color={255,0,0},
              thickness=0.5),
            Line(
              points={{-40,16},{-22,-4},{2,-6},{12,-30},{42,-40},{48,-58}},
              smooth=Smooth.None,
              color={255,0,0},
              thickness=0.5),
            Text(
              extent={{-128,12},{-78,-34}},
              lineColor={0,0,127},
              textString="TOut"),
            Text(
              extent={{-130,96},{-80,50}},
              lineColor={0,0,127},
              textString="TSky"),
            Text(
              extent={{86,52},{136,6}},
              lineColor={0,0,127},
              textString="QIR_flow")}),
        Documentation(info="<html>
This model computes the infrared radiative heat flow 
between exterior building surfaces and the ambient. The ambient consists
of the sky black-body radiation and the outdoor temperature 
(which is used as an approximation to the surface temperature of
the ground and neighboring buildings).
</html>", revisions="<html>
<ul>
<li>
June 4 2010, by Michael Wetter:<br>
First implementation.
</li>
</ul>
</html>"));
    end LongWaveRadiationExchange;

    model mFlowBuo "mass flow rate induced buoyancy"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;

      replaceable package Medium = Modelica.Media.Interfaces.PartialMedium
        "Medium in the component" annotation (choicesAllMatching=true);
      parameter Real c_w=1 "standard correlation for natural convection";
      parameter Real A "area";
      // Get the specific heat capacity of MediumB.
      Medium.SpecificHeatCapacity c_p=Medium.specificHeatCapacityCp(
          Medium.setState_pTX(
              Medium.p_default,
              Medium.T_default,
              Medium.X_default));
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput h_cw
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));

    algorithm
      y := h_cw*A/(c_p*c_w);
      annotation (Diagram(graphics));
    end mFlowBuo;

    model SISO "single input, single output"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;

      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));

      Modelica.Blocks.Interfaces.RealInput u annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=0,
            origin={-120,0})));
    equation
      y = u;

      annotation (Diagram(graphics), Icon(graphics));
    end SISO;

    model TFlame "Calculate the adiabatic flame temperature"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;
      import Modelica.SIunits;

      parameter Modelica.SIunits.SpecificEnergy deltaHc_H=22000*2e3
        "fuel calorific value at higher heating value";
      parameter Real cp_G=1170 "mean specific heat capacity of flue gas";
      parameter Modelica.SIunits.StoichiometricNumber stoich=16
        "stoichchiometric air/fuel ratio";
      parameter Real EA=0.5 "excess air ratio";

      Modelica.Blocks.Sources.Constant const(k=(deltaHc_H/cp_G)/((1 + stoich)*(
            1 + EA)))
        annotation (Placement(transformation(extent={{-52,62},{-32,82}})));
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,20},{120,40}})));
      Modelica.Blocks.Interfaces.RealInput TDryBul
        annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      Modelica.Blocks.Math.Add add
        annotation (Placement(transformation(extent={{0,20},{20,40}})));
      Modelica.Blocks.Interfaces.RealInput QBurner
        annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
      Modelica.Blocks.Logical.Switch switch1
        annotation (Placement(transformation(extent={{62,-20},{82,0}})));
      Modelica.Blocks.Logical.Greater greater
        annotation (Placement(transformation(extent={{-20,-20},{0,0}})));
      Modelica.Blocks.Sources.Constant const1(k=0)
        annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));
      Modelica.Blocks.Sources.Constant const2(k=273.15)
        annotation (Placement(transformation(extent={{-20,-60},{0,-40}})));
    equation

      connect(const.y, add.u1) annotation (Line(
          points={{-31,72},{-20,72},{-20,36},{-2,36}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TDryBul, add.u2) annotation (Line(
          points={{-120,60},{-62,60},{-62,24},{-2,24}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(QBurner, greater.u1) annotation (Line(
          points={{-120,-20},{-68,-20},{-68,-10},{-22,-10}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(const1.y, greater.u2) annotation (Line(
          points={{-59,-50},{-40,-50},{-40,-18},{-22,-18}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(greater.y, switch1.u2) annotation (Line(
          points={{1,-10},{60,-10}},
          color={255,0,255},
          smooth=Smooth.None));
      connect(const2.y, switch1.u3) annotation (Line(
          points={{1,-50},{24,-50},{24,-18},{60,-18}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add.y, switch1.u1) annotation (Line(
          points={{21,30},{34,30},{34,-2},{60,-2}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add.y, y) annotation (Line(
          points={{21,30},{110,30}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                -100},{100,100}}), graphics), Icon(coordinateSystem(
              preserveAspectRatio=true, extent={{-100,-100},{100,100}})));
    end TFlame;

    model TF0 "flue entrance temperature"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;

      parameter Real deltaHc_L=20000*2e3
        "fuel calorific value at lower heating value";
      parameter Real deltaHc_H=22000*2e3
        "fuel calorific value at higher heating value";

      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput C_dot_G(start=1) annotation (
          Placement(transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={40,-120})));
      Modelica.Blocks.Interfaces.RealInput QIn annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={-62,-120})));
      Modelica.Blocks.Math.Add add(k2=+1)
        annotation (Placement(transformation(extent={{-6,-14},{14,6}})));
      Modelica.Blocks.Math.Gain gain1(k=deltaHc_L/deltaHc_H)
        annotation (Placement(transformation(extent={{-44,-8},{-24,12}})));
      Modelica.Blocks.Math.Gain gain2(k=1/1.06)
        annotation (Placement(transformation(extent={{-48,-52},{-28,-32}})));
      Modelica.Blocks.Math.Add add1(k2=+1)
        annotation (Placement(transformation(extent={{66,-4},{86,16}})));
      Modelica.Blocks.Math.Division division
        annotation (Placement(transformation(extent={{28,-22},{48,-2}})));
      Modelica.Blocks.Interfaces.RealInput TDryBul annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=0,
            origin={-120,0})));
      Modelica.Blocks.Interfaces.RealInput QLoss(start=1) annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={-12,-120})));
    equation

      connect(gain1.y, add.u1) annotation (Line(
          points={{-23,2},{-8,2}},
          color={0,0,127},
          smooth=Smooth.None));

      connect(gain2.y, division.u2) annotation (Line(
          points={{-27,-42},{22,-42},{22,-18},{26,-18}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(division.y, add1.u2) annotation (Line(
          points={{49,-12},{50,-12},{50,0},{64,0}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(QIn, gain1.u) annotation (Line(
          points={{-62,-120},{-62,2},{-46,2}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add.y, division.u1) annotation (Line(
          points={{15,-4},{22,-4},{22,-6},{26,-6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add1.y, y) annotation (Line(
          points={{87,6},{94,6},{94,0},{110,0}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(gain2.u, C_dot_G) annotation (Line(
          points={{-50,-42},{-54,-42},{-54,-88},{40,-88},{40,-120}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TDryBul, add1.u1) annotation (Line(
          points={{-120,0},{-78,0},{-78,36},{30,36},{30,12},{64,12}},
          color={0,0,127},
          smooth=Smooth.None));

      connect(QLoss, add.u2) annotation (Line(
          points={{-12,-120},{-12,-10},{-8,-10}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(graphics), Icon(graphics));
    end TF0;

    model TH "Temeprature flue stream"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;

      parameter Real c_w=1 "standard correlation for natural convection";
      parameter Real A "area";

      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput T
        annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
      Modelica.Blocks.Interfaces.RealInput h
        annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
      Modelica.Blocks.Interfaces.RealInput Q_flow
        annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
    algorithm
      y := T + c_w*Q_flow/(h*A) annotation (Diagram(graphics));
      annotation (Diagram(graphics));
    end TH;

    model THotGas "Hot gas temperature"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      import Buildings;

      Real Ntu_B;
      parameter Real A_B=1 "Area of the base of the tank";

      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{100,-10},{120,10}})));
      Modelica.Blocks.Interfaces.RealInput T_WL
        annotation (Placement(transformation(extent={{-140,-100},{-100,-60}})));
      Modelica.Blocks.Interfaces.RealInput T_AD
        annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
      Modelica.Blocks.Interfaces.RealInput h_RB
        annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
      Modelica.Blocks.Interfaces.RealInput h_CB
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealInput C_dotG
        annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
    equation
      Ntu_B = ((h_RB + h_CB)*A_B)/C_dotG;
      y = (T_AD + Ntu_B*T_WL)/(1 + Ntu_B);
      annotation (Diagram(graphics));
    end THotGas;

    model buoHeaTra
      "Calculates the heat transfer between segments in the heat exchangercaused by buoyant flow"
      extends Modelica.Blocks.Interfaces.BlockIcon;
      replaceable package Medium = Modelica.Media.Interfaces.PartialMedium;

      parameter Modelica.SIunits.Area A = 1;
      parameter Real c_wI=1/2;
      parameter Integer nSeg(min=2) = 2;

      Modelica.Blocks.Interfaces.RealInput QDotBas
        annotation (Placement(transformation(extent={{-140,16},{-100,56}})));
      Modelica.Blocks.Interfaces.RealInput hBas
        annotation (Placement(transformation(extent={{-140,62},{-100,102}})));
      Modelica.Blocks.Interfaces.RealInput QDotFlu[nSeg]
        annotation (Placement(transformation(extent={{-140,-86},{-100,-46}})));
      Modelica.Blocks.Interfaces.RealInput hWatFlu[nSeg]
        annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a TWatBot
        annotation (Placement(transformation(extent={{-116,50},{-96,70}})));
      Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a TWat[nSeg]
        annotation (Placement(transformation(extent={{-116,-52},{-96,-32}})));
      buo buoBas(c_w=c_wI, A=A,
        redeclare package Medium = Medium)
        "Calculations for buoyant heat flow caused by heat transfer through the base of the tank"
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-48,60})));
      buo buoFlu[nSeg](each c_w=c_wI, each A=A,
        redeclare package Medium = Medium)
        "Calculations for buoyant flow caused by heat transfer through the flue"
        annotation (Placement(transformation(
            extent={{-10,-10},{10,10}},
            rotation=180,
            origin={-52,-42})));
      buoMas buoMasIn(nSeg=nSeg)
        "Calculates the buoyancy driven mass flow rate entering each segment"
        annotation (Placement(transformation(extent={{-10,2},{10,22}})));
      Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor WatT[nSeg]
        annotation (Placement(transformation(extent={{-80,4},{-60,24}})));
      Modelica.Blocks.Interfaces.RealOutput mFloIn[nSeg]
        annotation (Placement(transformation(extent={{100,4},{120,24}})));
      Modelica.Blocks.Interfaces.RealOutput mFloBas
        annotation (Placement(transformation(extent={{100,56},{120,76}})));
      Modelica.Blocks.Interfaces.RealOutput THotBas
        annotation (Placement(transformation(extent={{100,44},{120,64}})));
      Modelica.Blocks.Interfaces.RealOutput mFloFlu[nSeg]
        annotation (Placement(transformation(extent={{100,-46},{120,-26}})));
      Modelica.Blocks.Interfaces.RealOutput THotFlu[nSeg]
        annotation (Placement(transformation(extent={{100,-58},{120,-38}})));
    equation

      connect(TWatBot, TWatBot) annotation (Line(
          points={{-106,60},{-106,60}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(QDotBas, buoBas.Q_flow) annotation (Line(
          points={{-120,36},{-68,36},{-68,54},{-60,54}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TWatBot, buoBas.T_vol) annotation (Line(
          points={{-106,60},{-86,60},{-86,60.4},{-60.2,60.4}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(hBas, buoBas.h) annotation (Line(
          points={{-120,82},{-68,82},{-68,67.2},{-59.8,67.2}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(hWatFlu, buoFlu.h) annotation (Line(
          points={{-120,-20},{-72,-20},{-72,-34.8},{-63.8,-34.8}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TWat, buoFlu.T_vol) annotation (Line(
          points={{-106,-42},{-86,-42},{-86,-41.6},{-64.2,-41.6}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(QDotFlu, buoFlu.Q_flow) annotation (Line(
          points={{-120,-66},{-72,-66},{-72,-48},{-64,-48}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoBas.m_flow_buo, buoMasIn.mFloOutBas) annotation (Line(
          points={{-37,66},{-26,66},{-26,22},{-12,22}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoBas.t_h, buoMasIn.THotOutBas) annotation (Line(
          points={{-37,60},{-30,60},{-30,18},{-12,18}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoFlu.m_flow_buo, buoMasIn.mFloOutFlu) annotation (Line(
          points={{-41,-36},{-38,-36},{-38,10},{-12,10}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoFlu.t_h, buoMasIn.THotOutFlu) annotation (Line(
          points={{-41,-42},{-32,-42},{-32,6},{-12,6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TWat, WatT.port) annotation (Line(
          points={{-106,-42},{-90,-42},{-90,14},{-80,14}},
          color={191,0,0},
          smooth=Smooth.None));
      connect(WatT.T, buoMasIn.TWat) annotation (Line(
          points={{-60,14},{-12,14}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoMasIn.mFloIn, mFloIn) annotation (Line(
          points={{11,14},{110,14}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoBas.m_flow_buo, mFloBas) annotation (Line(
          points={{-37,66},{110,66}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoBas.t_h, THotBas) annotation (Line(
          points={{-37,60},{52,60},{52,54},{110,54}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoFlu.m_flow_buo, mFloFlu) annotation (Line(
          points={{-41,-36},{110,-36}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(buoFlu.t_h, THotFlu) annotation (Line(
          points={{-41,-42},{76,-42},{76,-48},{110,-48}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(graphics));
    end buoHeaTra;

    model buoMas
      "Identifies mass flow rates in each segment caused by buoyancy (flows caused by both base and flue heat transfer)"
      extends Modelica.Blocks.Interfaces.BlockIcon;

      parameter Integer nSeg(min=2) = 2;

      Real m_flow_BU[nSeg];
      Real mFloInFlu[nSeg];
      Real mFloInFluSeg[nSeg];
      Real smoDel = 0.00001;

      Modelica.Blocks.Interfaces.RealInput mFloOutBas
        annotation (Placement(transformation(extent={{-140,80},{-100,120}})));
       Modelica.Blocks.Interfaces.RealInput mFloOutFlu[nSeg]
         annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
      Modelica.Blocks.Interfaces.RealInput THotOutBas
        annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
       Modelica.Blocks.Interfaces.RealInput THotOutFlu[nSeg]
         annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
      Modelica.Blocks.Interfaces.RealOutput mFloIn[nSeg]
        annotation (Placement(transformation(extent={{100,10},{120,30}})));
      Modelica.Blocks.Interfaces.RealInput TWat[nSeg]
        annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
    algorithm
        //  total buoyancy flow from lower zones which mixes into zone i, see Eqn 7. page 8 of water heater manual
      for i in 2:(nSeg-1) loop
          m_flow_BU[i] :=  mFloOutBas * Buildings.Utilities.Math.Functions.smoothHeaviside(THotOutBas - TWat[i],smoDel) * Buildings.Utilities.Math.Functions.smoothHeaviside(TWat[i-1] - THotOutBas,smoDel);

         for j in 1:nSeg loop
             mFloInFluSeg[j] :=  mFloOutFlu[j] * Buildings.Utilities.Math.Functions.smoothHeaviside(THotOutFlu[j] - TWat[i],smoDel) * Buildings.Utilities.Math.Functions.smoothHeaviside(TWat[i-1] - THotOutFlu[j],smoDel);
         end for;

         mFloInFlu[i] :=  sum(mFloInFluSeg[1:nSeg]);
         mFloIn[i] :=  m_flow_BU[i] + mFloInFlu[i];

      end for;

      //  total buoyancy flow from lower zones which mixes into zone nSeg, see Eqn 7. page 8 of water heater manual
         m_flow_BU[1] :=mFloOutBas * Buildings.Utilities.Math.Functions.smoothHeaviside(THotOutBas - TWat[1],smoDel);

        for j in 1:nSeg loop
            mFloInFluSeg[j] :=  mFloOutFlu[j] * Buildings.Utilities.Math.Functions.smoothHeaviside(THotOutFlu[j] - TWat[1],smoDel);
        end for;

        mFloInFlu[1] :=  sum(mFloInFluSeg[1:nSeg]);
        mFloIn[1] :=  m_flow_BU[1] + mFloInFlu[1];

        m_flow_BU[nSeg] := mFloOutBas * Buildings.Utilities.Math.Functions.smoothHeaviside(TWat[nSeg - 1] - THotOutBas,smoDel);

      for j in 1:nSeg loop
          mFloInFluSeg[j] := mFloOutFlu[j] * Buildings.Utilities.Math.Functions.smoothHeaviside(TWat[nSeg - 1] - THotOutFlu[j],smoDel);
      end for;

      mFloInFlu[nSeg] := sum(mFloInFluSeg[1:nSeg]);
      mFloIn[nSeg] := m_flow_BU[nSeg] + mFloInFlu[nSeg];

      annotation (Diagram(graphics));
    end buoMas;

    package Burner

      model Gas "model of a gas burner for water heater"
        import SI = Modelica.SIunits;
        import Modelica.Constants;
        import WaterHeaterLib;
        import Modelica.Fluid.Types;
        import Modelica.Fluid.Types.Dynamics;
        import Modelica.Constants;
        parameter Modelica.SIunits.Length DTan=1 "diameter of the tank";
        parameter Modelica.SIunits.Length DFlu=0.5 "diameter of the flue";
        parameter Buildings.HeatTransfer.Types.InteriorConvection conMod=
            Buildings.HeatTransfer.Types.InteriorConvection.Temperature
          "Convective heat transfer model for opaque constructions"
          annotation (Dialog(group="Convective heat transfer"));

        parameter Modelica.SIunits.CoefficientOfHeatTransfer hFixed=3.0
          "Constant convection coefficient for opaque constructions"
          annotation (Dialog(group="Convective heat transfer", enable=(conMod
                 == Buildings.HeatTransfer.Types.InteriorConvection.Fixed)));

        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorBot
          "Heat port tank bottom (outside insulation). Leave unconnected for adiabatic condition"
          annotation (Placement(transformation(extent={{-14,-382},{14,-354}},
                rotation=0), iconTransformation(extent={{16,-304},{56,-264}})));

      public
        parameter Buildings.Rooms.BaseClasses.ParameterConstruction datTanEnvBot(
          each A=0,
          redeclare Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120 layers,
          each til=0,
          each azi=0) "Data for exterior construction" annotation (Placement(
              transformation(extent={{404,170},{442,208}})), HideResult=true);

        parameter Modelica.SIunits.SpecificEnergy deltaHc_H=10000
          "Fuel calorific value (higher heating value) in J/kg";
        parameter Modelica.SIunits.SpecificEnergy deltaHc_L=10
          "Fuel calorific value (lower heating value) in J/kg";

        parameter Real absIR_FS=0.4 "Absorptivity of floor shield -- fixme";
        parameter Real absIR_Fla=0.07 "Absorptivity of flame -- fixme";
        parameter Real fv=0.2 "view factor between flame and shield";
        parameter Real vfb=0.5 "view factor between the flame and the base";
        //parameter Real h_CB=10
        //  "Convective heat transfer coefficient between hot gas and tank bottom (see page 13) --fixme";
        parameter Modelica.SIunits.StoichiometricNumber stoich=16.20
          "stoichometric air fule ratio";
        parameter Real EA=0.5 "excess air fraction";
        parameter Modelica.SIunits.SpecificHeatCapacity cp_G=4186*0.28
          "mean specific heat of flue gas";

        WaterHeaterLib.BaseClasses.TFlame     T_AD_flame(
          deltaHc_H=deltaHc_H,
          stoich=stoich,
          EA=EA,
          cp_G=cp_G) annotation (Placement(transformation(
              extent={{-15,-15},{15,15}},
              rotation=0,
              origin={-105,-79})));
        WaterHeaterLib.BaseClasses.InteriorWH convConBou7(
          each hFixed=hFixed,
          final til=datTanEnvBot.til,
          final A=datTanEnvBot.A,
          each conMod=Buildings.HeatTransfer.Types.InteriorConvection.Temperature)
          "Convective heat transfer" annotation (Placement(transformation(
              extent={{-14,14},{14,-14}},
              rotation=90,
              origin={0,90})));
        Modelica.Thermal.HeatTransfer.Sources.PrescribedTemperature
          hotGasTemperature1 annotation (Placement(transformation(
              extent={{10,-10},{-10,10}},
              rotation=270,
              origin={0,44})));
        WaterHeaterLib.BaseClasses.hRB  h_RB annotation (Placement(
              transformation(
              extent={{16,-16},{-16,16}},
              rotation=270,
              origin={48,-116})));
        Modelica.Thermal.HeatTransfer.Sensors.TemperatureSensor TtanBot
          "tank bottom temperature"
          annotation (Placement(transformation(extent={{-48,-60},{-32,-44}})));
        WaterHeaterLib.BaseClasses.LongWaveRadiationExchange
          fsRadiationExchange4(A=datTanEnvBot.A) annotation (Placement(
              transformation(
              extent={{17,-16},{-17,16}},
              rotation=90,
              origin={0,-277})));
        Modelica.Blocks.Sources.RealExpression realExpression5(y=1/(2/
              datTanEnv.layers.absIR_b + (1/absIR_FS)*(1/(absIR_Fla*fv) + 1)
               - 1)) annotation (Placement(transformation(extent={{158,-246},{
                  104,-216}})));
        WaterHeaterLib.BaseClasses.THotGas  hotGasTemp(A_B=datTanEnvBot.A)
          annotation (Placement(transformation(
              extent={{16,-16},{-16,16}},
              rotation=270,
              origin={0,-2})));
        WaterHeaterLib.BaseClasses.TF0  T_F0(final deltaHc_H=deltaHc_H, final
            deltaHc_L=deltaHc_L)
          annotation (Placement(transformation(extent={{344,4},{376,36}})));
        Modelica.Blocks.Interfaces.RealInput QBurner annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={100,-378}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={216,-282})));

        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{268,6},{290,28}})));
        WaterHeaterLib.BaseClasses.hCB  h_CB(DT=DTan, DF=DFlu) annotation (
            Placement(transformation(
              extent={{-16,-16},{16,16}},
              rotation=90,
              origin={0,-116})));
        Modelica.Blocks.Interfaces.RealInput TDryBul annotation (Placement(
              transformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-100,-376}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-122,-284})));
        Modelica.Blocks.Sources.RealExpression fsRadiationExchange4_Q_flow(y=
              fsRadiationExchange4.port.Q_flow)
          annotation (Placement(transformation(extent={{174,-20},{232,18}})));
        WaterHeaterLib.BaseClasses.cdotG  cdot_G annotation (Placement(
              transformation(
              extent={{-16,-16},{16,16}},
              rotation=90,
              origin={106,-114})));
        Modelica.Blocks.Sources.RealExpression heaCoef(y=2)
          "heat transfer hot gas to tank base --fixme"
          annotation (Placement(transformation(extent={{-152,72},{-88,108}})));
        Modelica.Blocks.Interfaces.RealInput Q_B "heat flow rate of the base"
          annotation (Placement(transformation(
              extent={{20,-20},{-20,20}},
              rotation=90,
              origin={176,238}), iconTransformation(
              extent={{20,-20},{-20,20}},
              rotation=90,
              origin={8,142})));
        Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heaPorTop
          "Heat port top of burner" annotation (Placement(transformation(extent=
                 {{-14,212},{14,240}}, rotation=0), iconTransformation(extent={
                  {-160,120},{-120,160}})));

        parameter Buildings.Rooms.BaseClasses.ParameterConstruction datTanEnv(
          each A=0,
          redeclare Buildings.HeatTransfer.Data.OpaqueConstructions.Brick120 layers,
          each til=0,
          each azi=0) "Data for exterior construction" annotation (Placement(
              transformation(extent={{406,106},{446,146}})),HideResult=true);
        Modelica.Blocks.Interfaces.RealOutput T_F0_y annotation (Placement(
              transformation(
              extent={{-16,-16},{16,16}},
              rotation=90,
              origin={274,236}), iconTransformation(
              extent={{-16,-16},{16,16}},
              rotation=90,
              origin={134,140})));
        Modelica.Blocks.Interfaces.RealOutput cdot_G_y annotation (Placement(
              transformation(
              extent={{-16,-16},{16,16}},
              rotation=90,
              origin={332,236}), iconTransformation(
              extent={{-16,-16},{16,16}},
              rotation=90,
              origin={258,136})));
      equation

        connect(hotGasTemperature1.port, convConBou7.solid) annotation (Line(
            points={{1.83697e-015,54},{1.83697e-015,76},{9.19104e-016,76}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(hotGasTemp.y, hotGasTemperature1.T) annotation (Line(
            points={{3.23307e-015,15.6},{3.23307e-015,28},{-2.20436e-015,28},{
                -2.20436e-015,32}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(TtanBot.T, hotGasTemp.T_WL) annotation (Line(
            points={{-32,-52},{-12.8,-52},{-12.8,-21.2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(hotGasTemp.T_AD, T_AD_flame.y) annotation (Line(
            points={{-6.4,-21.2},{-6.4,-74.5},{-88.5,-74.5}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(h_CB.y, hotGasTemp.h_CB) annotation (Line(
            points={{1.07769e-015,-98.4},{1.07769e-015,-66.2},{-3.52698e-015,
                -66.2},{-3.52698e-015,-21.2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(h_RB.y, hotGasTemp.h_RB) annotation (Line(
            points={{48,-98.4},{48,-80},{6.4,-80},{6.4,-21.2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cdot_G.y, hotGasTemp.C_dotG) annotation (Line(
            points={{106,-96.4},{106,-70},{12.8,-70},{12.8,-21.2}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(h_CB.C_dotG, cdot_G.y) annotation (Line(
            points={{-1.17566e-015,-135.2},{-1.17566e-015,-150},{162,-150},{162,
                -70},{106,-70},{106,-96.4}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(heaCoef.y, convConBou7.u) annotation (Line(
            points={{-84.8,90},{-16.8,90}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(T_AD_flame.y, cdot_G.T_AD) annotation (Line(
            points={{-88.5,-74.5},{-74,-74.5},{-74,-176},{106,-176},{106,-133.52}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(fsRadiationExchange4.u, realExpression5.y) annotation (Line(
            points={{1.24914e-015,-256.6},{1.24914e-015,-232},{101.3,-232},{
                101.3,-231}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(fsRadiationExchange4.port, heaPorBot) annotation (Line(
            points={{-0.32,-294.68},{-0.32,-326.26},{1.77636e-015,-326.26},{
                1.77636e-015,-368}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(heaPorBot, heaPorBot) annotation (Line(
            points={{1.77636e-015,-368},{1,-369},{0,-370},{1.77636e-015,-368}},
            color={191,0,0},
            smooth=Smooth.None));

        connect(T_AD_flame.y, fsRadiationExchange4.T_In) annotation (Line(
            points={{-88.5,-74.5},{-74,-74.5},{-74,-277},{-19.2,-277}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(TDryBul, T_AD_flame.TDryBul) annotation (Line(
            points={{-100,-376},{-100,-316},{-142,-316},{-142,-70},{-123,-70}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(QBurner, T_AD_flame.QBurner) annotation (Line(
            points={{100,-378},{100,-340},{-156,-340},{-156,-82},{-123,-82}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(TDryBul, cdot_G.TDryBul) annotation (Line(
            points={{-100,-376},{-100,-314},{194,-314},{194,-123.6},{125.2,-123.6}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(QBurner, cdot_G.QIn) annotation (Line(
            points={{100,-378},{100,-338},{242,-338},{242,-114},{125.2,-114}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(fsRadiationExchange4_Q_flow.y, add.u2) annotation (Line(
            points={{234.9,-1},{246,-1},{246,10.4},{265.8,10.4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(TDryBul, T_F0.TDryBul) annotation (Line(
            points={{-100,-376},{-100,-314},{322,-314},{322,20},{340.8,20}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(Q_B, add.u1) annotation (Line(
            points={{176,238},{176,23.6},{265.8,23.6}},
            color={0,0,127},
            smooth=Smooth.None));

        connect(convConBou7.fluid, heaPorTop) annotation (Line(
            points={{2.63361e-015,104},{2.63361e-015,163},{1.77636e-015,163},{
                1.77636e-015,226}},
            color={191,0,0},
            smooth=Smooth.None));
        connect(TtanBot.port, heaPorTop) annotation (Line(
            points={{-48,-52},{-62,-52},{-62,200},{1.77636e-015,200},{
                1.77636e-015,226}},
            color={191,0,0},
            smooth=Smooth.None));

        connect(T_F0.y, T_F0_y) annotation (Line(
            points={{377.6,20},{402,20},{402,78},{274,78},{274,236}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cdot_G.y, cdot_G_y) annotation (Line(
            points={{106,-96.4},{106,102},{332,102},{332,236}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(QBurner, T_F0.QIn) annotation (Line(
            points={{100,-378},{100,-294},{350,-294},{350,0.8},{350.08,0.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(add.y, T_F0.QLoss) annotation (Line(
            points={{291.1,17},{304,17},{304,-20},{358.08,-20},{358.08,0.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(cdot_G.y, T_F0.C_dot_G) annotation (Line(
            points={{106,-96.4},{106,-66},{366,-66},{366,0.8},{366.4,0.8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(h_RB.T_WL, TtanBot.T) annotation (Line(
            points={{67.2,-116},{74,-116},{74,-162},{-32,-162},{-32,-52}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(T_AD_flame.y, h_RB.T_AD) annotation (Line(
            points={{-88.5,-74.5},{-58,-74.5},{-58,-194},{20,-194},{20,-116},{
                28.8,-116}},
            color={0,0,127},
            smooth=Smooth.None));

        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-340,-360},
                  {460,220}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-340,-360},{
                  460,220}}), graphics={Bitmap(
                extent={{-270,150},{364,-272}},
                imageSource=
                    "/9j/4AAQSkZJRgABAQEAlgCWAAD/2wBDAAoHBwgHBgoICAgLCgoLDhgQDg0NDh0VFhEYIx8lJCIfIiEmKzcvJik0KSEiMEExNDk7Pj4+JS5ESUM8SDc9Pjv/2wBDAQoLCw4NDhwQEBw7KCIoOzs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozs7Ozv/wAARCABaAJMDASIAAhEBAxEB/8QAHwAAAQUBAQEBAQEAAAAAAAAAAAECAwQFBgcICQoL/8QAtRAAAgEDAwIEAwUFBAQAAAF9AQIDAAQRBRIhMUEGE1FhByJxFDKBkaEII0KxwRVS0fAkM2JyggkKFhcYGRolJicoKSo0NTY3ODk6Q0RFRkdISUpTVFVWV1hZWmNkZWZnaGlqc3R1dnd4eXqDhIWGh4iJipKTlJWWl5iZmqKjpKWmp6ipqrKztLW2t7i5usLDxMXGx8jJytLT1NXW19jZ2uHi4+Tl5ufo6erx8vP09fb3+Pn6/8QAHwEAAwEBAQEBAQEBAQAAAAAAAAECAwQFBgcICQoL/8QAtREAAgECBAQDBAcFBAQAAQJ3AAECAxEEBSExBhJBUQdhcRMiMoEIFEKRobHBCSMzUvAVYnLRChYkNOEl8RcYGRomJygpKjU2Nzg5OkNERUZHSElKU1RVVldYWVpjZGVmZ2hpanN0dXZ3eHl6goOEhYaHiImKkpOUlZaXmJmaoqOkpaanqKmqsrO0tba3uLm6wsPExcbHyMnK0tPU1dbX2Nna4uPk5ebn6Onq8vP09fb3+Pn6/9oADAMBAAIRAxEAPwDe8W+I9Z0/Upo7O+kiRZXUAKpwAgI6j1NdtodzLdaFZXE8heWSFWdjjk4rzTx6hTX7gZYbiXwT/sgf0ru/D2mQvoGnuZJuYFJUSHHSqno0bVIpNG75qqMs4AHUk1xtn4iunuL5ZdRUqlyyx5K8L2HSup/suyJ5hB7ck1w2n2dqbnUN1vHiO8cLx05rN3JSibkes3Uudl2Wx14HH6U/+1L7/n4b8h/hWTe6lY6bCZbiZEUEA45PPTOKh07Wo9SuXijt5lVRlZSPlb2z61dna4pRtqtjc/tS9/5+G/If4Uf2pe/8/DfkP8KZ5EcUJlnkCqBk1XjudPmRzHdg+X1yMYrOLlJtRi9DlliaUd5Fr+1b7/n4b8h/hR/at9/z8N+Q/wAKriWzVctJu4zhepoe701ULtKwAIHr1rSUKkVflMljqDe5YOq33/Pw35D/AAo/tS//AOfhvyH+FUZtT02xj3XUjDecKNvJpkGs6NctthnYt6EY4qnSrKPMoOwfXaP8xo/2rff8/DfkP8KX+1L7/n4b8h/hWc2r6RHIFkmkAYZHynio01nSrm4NvBcbZcZCuMBvoaXJVtdxZcMXSnLli9TV/tS+/wCfhvyH+FB1S+/5+G/If4VUBBGQcjHUUc+tTodWpYfUb5wMXciY6kAc/pXLeKvEWv6QbMQavNiZmz8iDp+FdD+Fcd8QOG03/eesqukGzWjL31oekeDL661LwpZXd5MZp5PM3OQMnDsB09gKKr/D3jwRp/8A21/9GNRTpO8I+hFT43bucp8RdQsLjU47SGRWvIA4mTHzBcAj+dS6b4ytbTSIIl1lUMMQzEbclhjtWp408LR3SvqtvDJPco2XjQDLLgA/XHWsG38TLpNgtrcaNDM0K4EzxbTgd2yK2U5ctjVVYqKT1LsPj0STHfq8ccWOCbc7s+47Vjw6lpE0dw8+uMr3ErOyCIjn1FaX/CwdHAy2h2vTJIdf8KyYtctIww/saFgzs3TsTnHSlzvoUq/K7pWM620+3a8Bhm+3STNtSDP3fRzXc2k0lpp0dteRxxsTnfGMKD6cVzsfiS3hbdHpEaN/eXg/nipG8W7l2tp2VPUFjz+lUqklBxepz1rVqqm9LdDY8QXF4NJZrOEzSKQNg/iB61zFvc6mkgeTQ7o7mG8gHt/Orsfix4UwbRn5wuWOQPfinnxg+c/Ym/77PP6VUMRUirJnJPA0W7tDLm+uTcXLw6NdsSVaJipGfU+1VW1u8sIzcz6FJEiNu3vkAN/9erv/AAmMn/Pix/4Gf8Kq6nr51SzNrJaeWrMCWJJHB9MVXt6ltWQsFQ/lKlzrc3iNd9tpDyCM4ZocnBx3pbdr2D5h4euGcHhjnj8K2/Cpj23vkrtTevRSueK38t/eNUsXVUeRS0H9Sw/8pxRub+S9Wd/D1wecMOTkVraFZpJcz3UtjLbeW5EMcw7Hr9a38t/eNIeRyc0niaslZsccHQjLmSIPsUaEvEzRO3dTx+VJm6iIwFmTuejVY7Yorlt2O5VO+pALyED94TEf+mgxXK/EDn+zGHTc3PrXYOqyDDqGHoRmuM8eRJC+nmMbQzNlewPtWdb+GzWjyuaWx6H8Pv8AkSNP/wC2n/oxqKPh9/yJGn/9tP8A0Y1FVS/hx9EZVf4kvVnQleaxfGAx4Q1T/r3atysLxsSPBmrFTg/Zm/lWii5vlXUhOzueFGPzIAmQvyjBxXSw+NdRigjiEFvhFC5x1xXAJqF0EUeceBS/2hdf89jXox4ZzBapo3eLovdHoP8AwnOpf8+9v+VH/Cc6jnH2e3/75rz7+0Lv/nsa6PwNpNz4o8RJZSyyfZo0LzspwQO3NRiMjx+HpupOSsiVXw8nZI3j441Egg29ufUY60yPxnqUWQsMOw9FI+7XcD4V+H+0l6B/12/+tR/wqzQP+et5/wB/v/rV4rhXf2jZVKK6HFf8JxqXa3t/++TR/wAJzqP/AD7wfka664+GGjxEPG13IgHzJ5vP1HFPh+GXhueMOk14ynv53/1qShXX2hOVHdI40+N9RP8Aywt/yNL/AMJvqH/PCD8jXbf8Kr8P4/1t5/3+/wDrUf8ACq9A/wCet7/3+/8ArVXJX/mFz0exxH/Cb6h/zwg/I0f8JxqP/PCD8jXb/wDCrPD/APz1vP8Av9/9aj/hVfh//nref9/v/rUuSv8AzBz0exxH/Ccah/zwg/I0f8JvqP8Az7wflXW6j8LdKXTpzYTXS3QjJiLy5Xd2zxXir3l7DI8TyMrxsVZSOhHBruwWXYvFtxpyVxSq0Ir4Tvf+E31H/nhB+RrM1nWbnWzB9oRE+zkldg65rkjqF3/z2NL/AGhdf89jXoy4azJq10SsVh4u9j6H+Hv/ACJGn/8AbT/0Y1FQfDGRpfh7pju25j5uT/21eivNlSlRbpS3jo/loYykpNyXU6qsLxt/yJerf9er/wAq3awvG3/Il6t/17P/ACrSh/Ej6ol7HzOv3R9KWkH3R9KWv1yD91HAL0Un0r334YeGP7B8PrcXMAS9u/ndu+zsK8m8A+HW8SeJoIGH+j25EsxIyCAen419GIqqoVV2hRgAdhXxfEWN5pLDx9WdNGPUfRRRXyRuIRWfcW0sM32mzB3L96HOFk/wNaNIRmgCva3UdwpKkhhwyt1U1ZHSqdxbPv8AOt2EcvckcN9adaXQnUow2Spw6dx7/SgbXYtUUgpaBDSK8Q+Lnhr+zdbXWLdMW98cOFGArgf1r3E1h+LfD8XiTw9c2Eg+crviPdXHSu7L8VLC4iNRbdSJxuj5oNJT5IpIHeGVdskbFXU9QQcGmV+p05qcVJdTieh9D/Cz/knOl/8Abb/0c9FHws/5J1pf/bb/ANHPRX5Vj/8Ae6v+KX5s7o/CjrawvG3/ACJerf8AXs/8q3awvG3/ACJerf8AXs/8q56P8SPqhvY+aB90fSlz7Z9BSL90fSum8BeHH8Q+J4IShNtbsJZ2B6AdP1r9SxFeOHw7qS6I4krux6r8LfDI0Xw4t5KGF1fgPIG42jsK7jFIgAGAAAOgFOr8trVZVqjqS3Z2pWVgpaKKzGFJS0lAB17VUubRZ2DoxjmTlXX+R9RVuigdynaXbO3k3ACXC9VHRvcVbBqC6gWdApJRgcq69VqGK7kScW10FWQ/6tgeHH+NAWuXqa1CsT1pSKBHhvxa8MjStbXVraHbbX3+sI6CTv8ATNefV9MeL9BXxJ4butNJCyOu6JiOjjpXzXNE8E0kMi7XiYow9wcV99w/jva0fYyesfyOWrCzufQnws/5J1pf/bb/ANHPRSfCz/knOl/9tv8A0c9FfG4//e6v+KX5s6I/Cjrap6vp8WraVc6dMzLHcxmNmXqAau0lcadnco80HwT0TaP+JjedPaun8I+DLDwhDPHaO8zztlpJPvY9K6SjFdE8VXqR5ZybQuVCAYp1FFc4wooooAKKKKACiiigBCKhuLeOdNsiA+h7ip6TAPUUAZ0U8llIIbpiyH/Vy/0b3q8GJOPSnPGkilHRWU9QRkGlAA6AUDYmM1wmt/CbRta1efUmubi3e4bc6R4259a7yirp1p0neDsS0nuZvh3RIPDmhW2k20jyRW+7az9TuYsf1NFadFTKTk3KW7Gf/9k=",
                fileName="C:/Documents and Settings/user/Desktop/chamber.jpg")}),
          defaultComponentName="burn",
          Documentation(info="<html>
<p>
This is a model of a gas burner.
</p>
<p>
The tank has <code>nSeg</code> fluid volumes. The top volume has the index <code>1</code>.
Thus, to add a heating element to the bottom element, connect a heat input to
<code>heaPorVol[nSeg]</code>.
</p>
</html>", revisions="<html>
<ul>
<li>
May 15, 2011 by Thierry S. Nouidui:<br>
First implementation.
</li>
</ul>
</html>"),Icon(graphics={Rectangle(
                      extent={{-40,60},{40,20}},
                      lineColor={255,0,0},
                      fillColor={255,0,0},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-40,-20},{40,-60}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-76,2},{-90,-2}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{0,84},{-80,80}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-76,84},{-80,-2}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{82,0},{78,-86}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{0,84},{-4,60}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{82,-84},{2,-88}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{6,-60},{2,-84}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{92,2},{78,-2}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-40,20},{40,-20}},
                      lineColor={255,0,0},
                      pattern=LinePattern.None,
                      fillColor={0,0,127},
                      fillPattern=FillPattern.CrossDiag),Text(
                      extent={{100,106},{134,74}},
                      lineColor={0,0,127},
                      textString="QLoss"),Rectangle(
                      extent={{-10,10},{10,-10}},
                      lineColor={0,0,0},
                      fillPattern=FillPattern.Sphere,
                      fillColor={255,255,255}),Rectangle(
                      extent={{50,68},{40,-66}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={255,255,0},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-40,66},{-50,-68}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={255,255,0},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-48,68},{50,60}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={255,255,0},
                      fillPattern=FillPattern.Solid),Rectangle(
                      extent={{-48,-60},{50,-68}},
                      lineColor={0,0,255},
                      pattern=LinePattern.None,
                      fillColor={255,255,0},
                      fillPattern=FillPattern.Solid),Line(
                      points={{26,72},{102,72},{100,72}},
                      color={127,0,0},
                      pattern=LinePattern.Dot),Line(
                      points={{56,6},{56,72},{58,72}},
                      color={127,0,0},
                      pattern=LinePattern.Dot),Line(
                      points={{22,-74},{70,-74},{70,72}},
                      color={127,0,0},
                      pattern=LinePattern.Dot)}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                  {100,100}}), graphics));
      end Gas;

      package Examples
        model Gas
          import WaterHeaterLib;
          Modelica.Blocks.Sources.Constant TDryBul(k=273.15 + 21)
            annotation (Placement(transformation(extent={{78,-36},{58,-16}})));
          Buildings.HeatTransfer.Sources.PrescribedTemperature TBCBot
            "Boundary condition for tank" annotation (Placement(transformation(
                extent={{6,-6},{-6,6}},
                rotation=180,
                origin={-40,-34})));
          Modelica.Blocks.Sources.Constant TFloor(k=273.15 + 15) annotation (
              Placement(transformation(extent={{-96,-44},{-76,-24}})));
          Modelica.Blocks.Sources.Constant QBurner(k=13180)
            annotation (Placement(transformation(extent={{78,-70},{58,-50}})));
          Modelica.Blocks.Sources.Constant QLoss(k=0)
            annotation (Placement(transformation(extent={{80,40},{60,60}})));
          Modelica.Blocks.Sources.Constant TFloor1(k=273.15 + 30)
            annotation (Placement(transformation(extent={{-98,48},{-78,68}})));
          Buildings.HeatTransfer.Sources.PrescribedTemperature TBCBot1
            "Boundary condition for tank" annotation (Placement(transformation(
                extent={{6,-6},{-6,6}},
                rotation=180,
                origin={-42,58})));
          WaterHeaterLib.BaseClasses.Burner.Gas burn
            annotation (Placement(transformation(extent={{-28,-20},{52,38}})));
        equation
          connect(TFloor.y, TBCBot.T) annotation (Line(
              points={{-75,-34},{-47.2,-34}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(TFloor1.y, TBCBot1.T) annotation (Line(
              points={{-77,58},{-49.2,58}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(TBCBot.port, burn.heaPorBot) annotation (Line(
              points={{-34,-34},{9.6,-34},{9.6,-12.4}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(TBCBot1.port, burn.heaPorTop) annotation (Line(
              points={{-36,58},{-8,58},{-8,30}},
              color={191,0,0},
              smooth=Smooth.None));
          connect(TDryBul.y, burn.TDryBul) annotation (Line(
              points={{57,-26},{-6.2,-26},{-6.2,-12.4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(QBurner.y, burn.QBurner) annotation (Line(
              points={{57,-60},{27.6,-60},{27.6,-12.2}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(QLoss.y, burn.Q_B) annotation (Line(
              points={{59,50},{6.8,50},{6.8,30.2}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Diagram(graphics));
        end Gas;
      end Examples;
    end Burner;

    package Examples
      model cdotG "this is an example for cdotG"
        import WaterHeaterLib;
        WaterHeaterLib.BaseClasses.cdotG  cdot_G
          annotation (Placement(transformation(extent={{12,26},{32,46}})));
        Modelica.Blocks.Sources.Constant T_AD_flame(k=273.15 + 1000)
          annotation (Placement(transformation(extent={{-46,26},{-26,46}})));
        Modelica.Blocks.Sources.Constant T_Dry_Bul(k=273.15 + 20)
          annotation (Placement(transformation(extent={{-44,-18},{-24,2}})));
        Modelica.Blocks.Sources.Constant QBurner(k=13180)
          annotation (Placement(transformation(extent={{-44,-52},{-24,-32}})));
      equation
        connect(T_AD_flame.y, cdot_G.T_AD) annotation (Line(
            points={{-25,36},{9.8,36}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(T_Dry_Bul.y, cdot_G.TDryBul) annotation (Line(
            points={{-23,-8},{16,-8},{16,24}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(QBurner.y, cdot_G.QIn) annotation (Line(
            points={{-23,-42},{22,-42},{22,24}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(graphics));
      end cdotG;

      model TFlame "this is an example for TFlame"
        import WaterHeaterLib;
        WaterHeaterLib.BaseClasses.TFlame     t_AD_Flame
          annotation (Placement(transformation(extent={{22,-12},{42,8}})));
        Modelica.Blocks.Sources.Constant T_Dry_Bul(k=273.15 + 20)
          annotation (Placement(transformation(extent={{-40,14},{-20,34}})));
        Modelica.Blocks.Sources.Constant QBurner(k=13180)
          annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
      equation
        connect(T_Dry_Bul.y, t_AD_Flame.TDryBul) annotation (Line(
            points={{-19,24},{0,24},{0,4},{20,4}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(QBurner.y, t_AD_Flame.QBurner) annotation (Line(
            points={{-19,-20},{0,-20},{0,-4},{20,-4}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(graphics));
      end TFlame;

      model THotGas "this is an example for THotGas"
        import WaterHeaterLib;
        WaterHeaterLib.BaseClasses.THotGas  t_hotGas
          annotation (Placement(transformation(extent={{58,6},{78,26}})));
        Modelica.Blocks.Sources.Constant h_RB(k=2)
          annotation (Placement(transformation(extent={{-80,22},{-60,42}})));
        Modelica.Blocks.Sources.Constant C_dot_G(k=1e4)
          annotation (Placement(transformation(extent={{-80,58},{-60,78}})));
        Modelica.Blocks.Sources.Constant h_CB(k=600)
          annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
        Modelica.Blocks.Sources.Constant T_AD_Flame(k=1000)
          annotation (Placement(transformation(extent={{-80,-46},{-60,-26}})));
        Modelica.Blocks.Sources.Constant T_Wall(k=273.15 + 20)
          annotation (Placement(transformation(extent={{-80,-80},{-60,-60}})));
      equation
        connect(C_dot_G.y, t_hotGas.C_dotG) annotation (Line(
            points={{-59,68},{-18,68},{-18,24},{56,24}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(h_RB.y, t_hotGas.h_RB) annotation (Line(
            points={{-59,32},{-18,32},{-18,20},{56,20}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(h_CB.y, t_hotGas.h_CB) annotation (Line(
            points={{-59,0},{-16,0},{-16,16},{56,16}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(T_AD_Flame.y, t_hotGas.T_AD) annotation (Line(
            points={{-59,-36},{-18,-36},{-18,12},{56,12}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(T_Wall.y, t_hotGas.T_WL) annotation (Line(
            points={{-59,-70},{-2,-70},{-2,8},{56,8}},
            color={0,0,127},
            smooth=Smooth.None));
        annotation (Diagram(graphics));
      end THotGas;
    end Examples;
  end BaseClasses;

  annotation (
    uses(Modelica(version="3.2"), Buildings(version="1.1")),
    version="1",
    conversion(noneFromVersion=""));
end WaterHeaterLib;
