within ;
package TanklessWaterHeater "A model for non-condensing tankless water heaters"

  model NonCondensingTanklessHeater

    HeatExchangers.NonCondensing HeatExchanger(
      ConductionCoefficient=0.000001,
      Capacitance=Capacitance_input,
      SteadyStateEff=SteadyStateEff_input,
      UA=UA_input,
      T_Set=T_Set_input,
      nNode = nNode_input,
      EffPilot = EffPilot_input,
      Qdot_Pilot = Qdot_Pilot_input,
      Qdot_Rated = Qdot_Rated_input,
      SpecificHeat = SpecificHeat_input,
      EnergyDensityGas = EnergyDensityGas_input)
      annotation (Placement(transformation(extent={{-26,-28},{24,34}})));
    Controllers.NonCondensingTanklessHXController
      nonCondensingTanklessHXController(
      mdot_min_cons=mdot_min_input,
      SpecificHeat_cons=SpecificHeat_input,
      PID_y_start=0,
      SteadyStateEff_cons=SteadyStateEff_input,
      PID_k=PID_k_input,
      PID_I=PID_I_input,
      PID_D=PID_D_input,
      T_Set_cons=T_Set_input,
      Qdot_min_cons = Qdot_min_input)
      "A controller intended to mimic the control logic used in non-condensing tankless water heaters. Includes logic to avoid firing when the flow rate is too low or the require heat rate is too low. Also includes logic to reduce the flow rate when the required heat rate surpasses the heaters maximum heat rate"
      annotation (Placement(transformation(extent={{0,-112},{20,-92}})));

    Modelica.Blocks.Interfaces.RealInput DemandFlowRate
      annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
    Modelica.Blocks.Interfaces.RealInput AmbientTemperature
      annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
    Modelica.Blocks.Interfaces.RealInput InletTemperature
      annotation (Placement(transformation(extent={{-140,-12},{-100,28}})));
    Modelica.Blocks.Interfaces.RealInput pwrSig
      annotation (Placement(transformation(extent={{-140,-160},{-100,-120}})));

    parameter Real Capacitance_input = 18138.9;
    parameter Real SteadyStateEff_input=0.83;
    parameter Real UA_input=13.6521;
    parameter Real T_Set_input = 60;
    parameter Real mdot_min_input = 0.043;
    parameter Real SpecificHeat_input = 4190;
    parameter Real PID_k_input = 0.405891;
    parameter Real PID_I_input = 47597.1;
    parameter Real PID_D_input = 35.3539;
    parameter Integer nNode_input = 10;
    parameter Real EffPilot_input = 0.8;
    parameter Real Qdot_Pilot_input = 0;
    parameter Real Qdot_Rated_input = 55555;
    parameter Real EnergyDensityGas_input = 13500;
    parameter Real Qdot_min_input = 5275;

  equation
    connect(nonCondensingTanklessHXController.mdot_water_controlled,
      HeatExchanger.mdot_water) annotation (Line(
        points={{20.8727,-96.1},{20.8727,-71.05},{-31,-71.05},{-31,3}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(nonCondensingTanklessHXController.ControlConstant,HeatExchanger. ControlConstant)
      annotation (Line(
        points={{15.5636,-107.8},{38,-107.8},{38,-52},{1,-52},{1,-34.2}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(nonCondensingTanklessHXController.T_out,HeatExchanger. T_Out)
      annotation (Line(
        points={{-1.45455,-104.8},{-1.45455,-124},{40,-124},{40,3},{28.5,3}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(DemandFlowRate, nonCondensingTanklessHXController.mdot_water)
      annotation (Line(
        points={{-120,-60},{-60,-60},{-60,-96},{-1.45455,-96}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(InletTemperature, HeatExchanger.T_Inlet) annotation (Line(
        points={{-120,8},{-78,8},{-78,15.4},{-31,15.4}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(AmbientTemperature, HeatExchanger.T_amb) annotation (Line(
        points={{-120,80},{-78,80},{-78,27.8},{-31,27.8}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(InletTemperature, nonCondensingTanklessHXController.T_Inlet)
      annotation (Line(
        points={{-120,8},{-78,8},{-78,-100},{-1.45455,-100}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(pwrSig, nonCondensingTanklessHXController.PowerSignal) annotation (
        Line(
        points={{-120,-140},{-80,-140},{-80,-109},{-1.45455,-109}},
        color={0,0,127},
        smooth=Smooth.None));
    annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-150},
              {100,100}}),            graphics), Icon(coordinateSystem(
            preserveAspectRatio=true, extent={{-100,-150},{100,100}}),
          graphics={Bitmap(
            extent={{-98,94},{92,-142}},
            imageSource=
                "/9j/4AAQSkZJRgABAgAAZABkAAD/7AARRHVja3kAAQAEAAAANwAA/+4ADkFkb2JlAGTAAAAAAf/bAIQABwUFBQUFBwUFBwoHBgcKDAkHBwkMDgsLDAsLDhEMDAwMDAwRDhAREREQDhUVFxcVFR8fHx8fIyMjIyMjIyMjIwEICAgODQ4bEhIbHhgUGB4jIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMj/8AAEQgB3gFeAwERAAIRAQMRAf/EAL8AAQACAwEBAQAAAAAAAAAAAAABBQIDBAYHCAEBAAIDAQEAAAAAAAAAAAAAAAECAwQFBgcQAAEDAgMEBQUJCQ4GAwEBAAEAAgMRBCESBTFBEwZRYXEiFIGRMiMVsdFCUnKSstIWocFigjNTg5MkosJDY3Ojs9M0RFQlNVXh4nRFJgfxw2TjNhEBAAECAwUFBwQCAgIDAQAAAAERAjFRAyESMgQUQWFxEwWBkaEiUjMVscHRQvAj4QZykvFigjT/2gAMAwEAAhEDEQA/AP0igICAgUFSaYnaexAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAqgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIGxAQEBAQEA7EFdfapLaviigtX3Mkr8mRjmMp3S6tXlo3K0W1RMs23t+dunSD9JD9dKRmVbRc3RFTaPB6M8f1lFIGJursf3N/z4/rKaRmMDe3gFfAyE12B8f1kpGZVhaajcT3Ains5bZprlfI5hDiNwDXEpNveVWFRXaqpAQdm5BKAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgh3onsQU08rW6pZxk0zPwrjWjHbFkjBC6WNIgIIOCCslifHd2hI2vkrVxeaZDTEq/Yh34j31VJAa5qjekjaoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAOwoKXUIT7T02YAUE1D0/k3LJbOyUSuljSICAg5bkA3NpWtc76fMKmEOhzQVCURsyAjpQZoCAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgq9UDW3OmucQALpoqel0bwB51e3CUStFRIgICDju5hHeWMf5x8g80ZKtEbJQ7FVIgICAgICAgICAgICAgICAgICAgICDEuy7dnSgo2822koL7exv54w5zRLFblzHFjiw5XV6WrJ5c5wrvI+1kez2VqeOz9mP1k8vvg3kHm1grTSNTJArTw1P3ynyu+DeT9qXVAGkaliKj1H/Mo8vvg3mJ5qlBp7F1I9YhbT6any++DeS3mi4cCfYeoinTEz66eX3wbyW8zXDv8Asmojtjb9ZR5ffBUHM12XU9hajlw72SPZ89PLjODeZfaO7Li0aHqFBvLI6fTTy4zgqfaK8zAew7+hO3LH9dNyM4Kg5hvCaexL0YbxF9dNyM4Kg5hvi400O9y/G9V7mdNyM4Ktg1y9IqNGvMDiPVD9+o3IzTUOt34dQaLeHrrDT+kTcjMqn2zqRGGi3Vdnpwj/AOxNyMyrTLJdanNbNutOubVtrOy4a88KQOLAQG9x5p6SnZHahbeKd/h5vM36ypRZAu3kgeGmFd9G0+klEDbp+zw03RUhn1kolk25ef7vKO3J9ZKDivn3L5ba5hspZX2znOEZMba52FnpF2G1WimaJQ3UdXIzHSJG4ejxoan90m7GZWQalqxNDo8o6+NB9dN2MysshqOqHbpMrdv8ND9ZN2MyrA6nq4NPY8h6+PD9ZN2Myso9o66ZMrNHAZT033MbceijWuKbtuZWWxt7rRrm0xgH/UtP7xKRmVljcalqtvBJcP00FsTXPcBcNrRor8VItie0q77O6Ze2kF5GCGXEbJWg7QHtDhXzqsxSaJblAICAgICAgICAgICAgINUxLW1opgef5XldZ8qRXTGPuMhuHiJpaCQJ5D3c1B5ysmptuVtwTac2T30bZrPRryVrgHYPtqgOGZpc3jVFR0pOnTGTeR9q7tzmtbot3V5GQF8AJDiWtP5T4RB8mKeXGZvOiHXtQnq1mjXOcCpHEt6babeJ0gqJsjMq6Bqeq0FdHnr/KwfXUbsZpqO1LVcKaPMaip9dBh1emm7GZVA1PV/9mmH6aD66bsZlZYP1bVm0I0eU9I48A/fJuxmVBrGqF2RukSOcRWgnhxHSKuU7sZlWwapqNQyTTHMcQCQ6eLeabio3YzKnjtXJ/0lwHSbiL7yUjMrLE3+rjE6S6vR4iPYm7GZWWm51vU7SLjTaU4jcxs0bnuNK5WtGJKmLIntRVstdX1S8t23EOlkNd6IfOxp8uCibYjtTV0C81YtJdpzQa4DxDcR81RSMxkbrVfg2DSd3rwP3qUjMYeM1r/bWbP8SNvzFNIzNqRd60RX2dED0G5//mopbmbRt1rRcQ/T4mtpg4XNcezhJSMzanxOtV/sMFN58Sf6pKRmbR1xrXwbGA477l2z9UlIzNrFlzrpPfsLdo3kXLj/APSEpbmbWm91PWLK3kuH6fHJlHdjinc97juDW8Lepi2J7SZlWaXzhd6tdyWENhHDctZxI2TTuaJBvyUiNcp/4K92lERWqIuquW3Gv/DsrUdNLl/9SqUtzTtc91qes2cEk81lbHhiojZcvc9xJo1rW8Ha44BTFsT2lZU+t84XumafPcmCPxVq10U1qHEh1wY84DXFoJjYDUuG1Xs0omVZuX9ndHUNBhu5AA+4tGyPaNgL46kDzrHMUuW7HPyg3h8taUwGrRaxAV+SNinV4pLcF2saRAQEBAQEBAQEBAQEBBi9pc0hB5/l8cPlNubEBlz6NT/CSbBtWW/jVjBwaG909hpUNrGIom2kPFLQC4h7BxHGlKYb+vpVr8ZRC1LAyR81Cx7sGkfABaKkfIjo0dZVErWzgMEXeAEjsXU2Dc1o6mjBUmVm4OqSKHDDEKBEkkcLDJK9rGNxc9xAAHWSgo3856E2c27JJJnCoL4o3PZh+GO791YdTmNKzG6GWzRvuwiXM/mLTo5ZJLd0wbLjJGYyRnp6bKnDrG9YvyOh9Xwlk6PVyYx8xadRhaJYyKkNLPybt+Q19E9CT6jofV8JOi1cmUvMOnSktkErmPxqGYsfShpU4td0J+S0Pq+E/wAHRauX6N1vzTZMZw5hK4twa8N2jrxUT6jy/wBXwn+DotXL9G37U6WcaSfN/wCKj8jofV8JT0Wrl+ivOs6dc3091d8QsAEdvE7GPIADmy7nZ943K/5PQiOL4SjotXL9HQecrOLumzuHU3sEZH3XhR+Q5f6vhP8AB0erl+jnHPcZP+mXIFaVJZ94lT1/L/X8JR0mr9P6Nv22tqgGynod4ANFHX8v9fwlPR6v0sjzpa7rOYjfsHup1/L/AFfCTo9X6f0YO53t2tBbYzuO8Cg91J9Q5f6vhJHJ6uTEc8RH/t1wOjFnvqPyPL/V8JT0Wrl8Q87sHo6dOfxmD76j8jy/1fCTotXL4o+3GP8Aps1MfhsU/keX+r4SdFq5fFuZzpbH8rZTt+SWO/fBR+S5f6vhJ0Wrl8Wz7ZaeRU21z2ZGfXUfktDP4SnotXL4vKcwavatcNU0ixum3sM8VwwNZCxhyvHF4lH53Zoy4badS2NP1LQnZN3wlju5LVjs/R7Cw5mtdUhPgo3tuwA/wlw3hvcwHvZaFzSadavpatmpwzVj1NO6ziijC7tRf5ZGuJnZ620l9EuDT6J35m1p5is8TRiea5gaNUhu5Y214dq6JzGHK+Vz2vcXdAoMXdGzes1mxWXqNDe08uWha6o8Gw16fVrDfxe1aMGfKoy8vaa0GoFvHj5E1OKU24LlY0iAgICAgICAgICAgICAgodBNeVwXVPdue38pIsl/ErGDRyfbvt9Ctrm5jEbH28RaK1cW5BtHX5+zYp1Z+YtwXxto3FjsRQ5iOnHNj5cVjqs3qBw6xqkOj2El7MC8ijYom+lJI7BjG9v3BiserqRZbN09i+nZN10RD5/cTXupyC41eXjyjFsIrwI+pjNhp8Y4ry+vzd+pO2dju6XL22RshPUtZnEBAQEBAQEBAQECiAgIFCgUKAgU3oNtgxk2p2kNSJOI14c3awN+GegbvKut6PF3mzMcO7NWh6hMeXScavcS24fmDXBjyQXED0Jh6MgHQd69DVxlZdaPFOy81KRxaWQXGS2GAjmkjLZnGnpZqVCvF3Yihy1mby/btAILbRoANNoYmpxFuDq5Wyt5e05o2C3Z1Y06FXU4pTbguAqJSgICAgICAgICAgICAgIKPQW05Za097u3GPT6yRZL+JWMG/SIs+j6TF8BtvA9w6ckbco89FF2MpjBaqiWD5Y2CrnADea7EHh+Zr9uoaw2GN2a3somllNhlmqS7yMAA7SuN6xqzG7Z7Z/Z0/TtONt3sVq4bqM7LS9R1yd0OnP4EMLstxeuALGu+IxpFXvHaAN53Lp8l6fOrG9dst+MtHmebiyaRxPQW3IsETB4jU7yd9KOceCxtekNbHh510Z9L0e9pxz2o3fYqx3Xl386P8Aq1H4vS7zr9TubRyfpwArNcE9Odo/eqfxej3nX6ncHlDTQPytx89v1U/F6Pejr9TuY/Y7TPz90f0g+qp/F6PeddqKGPlixm1nU7ea5v8AhW0kLIWxXBGD4WPILQynpHbVZfxmjFsbFOt1K4rRvIGlvbmN7qQD8S03JBHVgMFX8fo5J6zUzG/+vNHaa+M1E4Uobt6dBpZHV6mY7/15ozsTd6hh0XcgSOQ0sjq9TNI/9e6KCSbnUDWm27l3eVPx+ll+h1mo2fYHQ6U4l7T/AKub6yt0Oj9KvVamYOQtCBzZrw9Ru5iPpKOh0cjq9TM+wWgnabvt8XP956nodLI6vUzByDy8DWl0T13c/wBdOh0sjqtTM+wHLgIOW6qDX+13H106HSyOq1M237FaG4CouNn+IlHuOVfx+jkt1mpmp9d5Q0jS7aPUbN1yJxdWrDnupnsLJZ2RvaWOeW4tcRsWWzkNGdkwpPN6kbavS2unaXorDBYQsi4hLnxg1e4uJxcXEucMd+xbFlkWxSIpDDddMzWXdAxwbWQd4igJ2lu0B3WNimUML9rRYXdAAXQyVNNpyEY9KW4olU6Awt0ONtKDwzadhjV7+JEYNnKZzcu6bXH9nZj2CianFKbcF2saRAQEBAQEBAQEBAQEBAQU2jNpy8G9Vx/SPV7+JEYOvQxTRdOFQaWsGI3+raovxkjBue10r8z3ZYWYgA0rQbSVA4pWiUiWTC2YC5rBgMoGHzvcVh4i7uW3Gtaljmc2SLMQCG96FhGXpbTYvO+sR/tj/wAf5dj06f8AXPi57ySWO1kdAWtmIDYi/wBEPeQ1tfKVztDT8zUi3OW5q37tszk9tb2T9PhtbCwlcyK0YGMY0YyynCSSU7xUk9uK9lZbFsUjB5y6ZmarRsk7aB7gSA0Cg9Jw9KnaoQ6hWgrt3qEiAUEIPPWcYOu628sdJ6+3FGsa6lLaPe/t3LLPDCva9C2mUUFBTZsWJZNcaICAgICAgIFabUGi5vLazj4lzI2NhwBO89ACTNIrKYiuyHldX1u81FrrayJtLYnGagdM6nxAahnbt7Fz9X1CI2WbZzbenykztuVggZmMhq+V1M0ziXSEjfnPequbdq3zNZna3YstiKRD2XL97Jf6TBcSuzyd6N76UzGNxYXeXKu/p13YrjRyL6b00wdV/wD2G5xp6qTHo7pWS3FWVXoJH2dgkAxdaMJBxxEavfxKxgnlID7Paa4AituzA13jrTU4pLcF2sawgICAgICAgICAgICAgIKXSKt5bJO5tz9ySRZLuJEYOG21qTTuU9BnigbLPeQ2sEUb3ZWBz4M9XOAcaUYdgVNa6LZmZwhWuyGhvMurTNZG2ztHB5exw40tKxmj61iG9a3V6ff8P5Ky0ya5rE4DHwWgEz3RkZ5jmy1ztNGClcu1Otsyn4IrKgM091rWrXFxGyKR00TcsZJbRsEYFMwBXD9S1Iv1ImMnb9O+37WnVWtNm7Pi0PiJA6pGn7yw8jdu61s97Pzf2rvB61+vzw3PhrOCEuczMxs0j2OLQaOpRjgadq9D1luUvPVluZrWptOYW1sHbPykhAHV3FHW2ZSVlkNd1knGK1A7ZCfvKOtsykrLq0vXJ7vUjptxG0P4BuBJHUNoHhmUh1TXFZ9LVjUiZjsTErtZFkONBVB5yzhmm13WnRUqJ7fF5cWt/Zo9kbS0HtJWWZ+WFYxWWoa3a2ALG+vuB/AsNKH8J2xvurX1NS2yK3TRlssuunY85c63rksr3wXbbdjgMsbYWPDexz8Sufd6jNdlsU723bycU2ywZrHMDQA6/a8jaTAwV8xCj8jdlHxT0ducpOta+QQL1gPTwGe+o/IXZR8U9JbnKDrHMB2X7W9kDPvqfyF2UfFHR25yHWOYCP8AUAOvgRp+Ru+mPidHbnJ7Y1+lPaA7eBGn5G76Y+J0ducntnX8P29uG31DMU/I3fTHxOjtzlB1fXzTNfNIqK+oZj91W/JT9MfFHRxnLTLLLcSca4eZJD8JxrQdA6FpautfqT80tnT07bMHLeX1rYRiS6lEYcQyNpxc9xNA1jRi4k9CrpaN2pNLYrKb74tisytNP5av9VAk1XNY2Z22sbqXEg6JHtwjHU016wuroclbZtu+a74f8tDV5qbtkbIewtraCzgjtbaMRQRNDI424BrRgAFuzNWsw1AgWF0TiBDJh+KUtxJVfLzg7la0JblJtG1b+jV7+JWMGfKRJ5c00kZa28eG3cmpxSm3BcrGkQEBAQQAcanfh2IJQEBAQEBAQEBBS6VX7NuzYHLc1+fIsl3EiMFLfWjbTlvli0Ds4gmtWtf05beQVWvzk1tun/MVZwhW2s9vCQZZcpinuszcrvhyEjYCuVMTKHTCC90LmmobLK87sHB2XbT4wUTAqGknVtVFa0njFOj1Ea53N8UeDuenfb9rXqYBsZA40BLBX8dqryv3bWfm/tXeC9vLfiN4rDR8feBrT0eg7iNx+8ulEvOy12moi4Y5tM0zBsALQ7qxHdd0j7yTaVQ+8u7YMnuIHPspJC0XjGnhNaa5cxx30bWlCd62LuVviK0KrDQXtl5mbNGS6N2nPo7cfXM3LY5Lhu8YIxewW2u5b6/tbGMOuX5a+iwYud2BJmIis4JiJmaQ8lc6vNcXFy61Z4NkrmuldGfWyZWhrS9w2d0AUb51oa3P9lnv/ht6fKdtzkaGtFGigXMuum6aztluxERFIan3drFIY5JmNeAHFpcKgHYSFe3RvuisRMqzqWxjLA6jYDbcxfPCeRqfTPuPMtzhl46yw9fHjs7wTyb/AKZ9x5lucHjrP8/H84J5N+U+48y3OE+LtjSkrTXZQ1qo8m/Kfcb9ucJ8Vb1pxBXoTyr8p9xv25jbmB3ovrToBKeVflKd+3NkJGk0GYnoyu95PKuyk37c1pp+hXd8Gyy1trd2LXEVkcOpu7y+ZbejyUztu2Q19TmojZbtaeadKtbbSZBZxgHxFmyWcsLpXHxUWHEdsHUF2eXsts2RFP8A4c7Uum7bL2cdKYb8VjSzQaL2ng7iuzhPr80qYxJVHL5I5XthspZswG71Q2K9/ErGDbyiSeWtLrt8NHXd8FRq8UptwXKokQEBAQEBAQEBAQEBAQEFRpbA3QXRnAUuQf1j1e7iRGCl5ijpo3LoZUiO7tj5BbyBYeZ4Lv8AO1WcIZ2jntbcftLYo3TU8MQKyvLIiMrjj3Q0mgWPkuD2kN+qyPknYX3DZwLiZjGsAHDDWN9W7pcDj5VTneGEy8nlLdW1QmlHSxEfqWD7y8/zfFHg7Pp3258WrU/7FJ2sxHy2rHy0/wCyGzzX2rvB6C8lfFC57DlNfygGcM/Cc2oJb00XSh5xEMrblkjacOalJADXaO65p+E07ipmBtGs3sukHS4rZgyMFq6cOODQMteFl2066Lenmo3adpXY26A0R8wsjB9HTnileiWMK3JcN3jH7pjF65xo0kCtBsW2s+fuubi8PiLmQySPqancCa5QNwC4mvqzfdWXV0rItjYwiY98z2saXEloaGipOG5Us07r5pbFVrr4t2y6YYraOW8Zq8zbTwkbJeA6VjJJA9jnAVJ7vo7l1NH0+IpN3zT8P+Wjqc3M7Ldj0tnd6PBFaQ0it5LyON7IDQuJkHdDnUxJ2DNtW7uz2djVqxveYNBsILieSVjhbNc57Y25icpylrNziHGhocN6mLLpRMw33moQw6Rc6rBDxWwRSStika6Eu4YJp6xtW1ptyqIia0TODC1vWzPLL2O0iBc2OMRziZxkcC7I4cNgaaNwxSYyGbtR0UcIGWE8Y+qoA6tHcPNgMG5sM2xKXGxr0/V9Mv2uHqo54+MZYiQS1sMhjc5zqAbgT0VS62YImGxusaIWGYXELWNcG53d0VLS9tC4DAtaSDvTduKwyfrOkxQ29y+6jbFd5fDvr6YcQARvpVwCjdkrCZ9X0q3lkgnuo43xNLpGuNA0ChNTsqA4EjoSLZkqoeY3Q3uiC7srl94x19aNBY6rO5dxhwoBTCiyWbLtuX7InB6CXU9Os3CK4uY45KVLHOFQOkjcsE3RGMrxbM4OqOSOVjZInB7HCrXNNQQd4IUoa7sVtJx/Fv8AolTGIqtCbl5at461y2rRX9GMVe/iVjBt5YAHLumf9NF9EKNTilNuC2VEiAgICAgICAgICAgICAgp9Kw0GSpzUN3jWuyaTer3cSIwVWvSlmjaBlGE09uynRW3kd95YOZj5Lv87VZwhEE0EFvciQd/jNe31ZeSOG1tWn4OK1+U1rbbaTI3ancNuJYS2QPHFle1oZkysLGgBx3moOKpzWrbdEUkmXl3gDU7+nx469vCauJzfFHg7Xp3258WnURWzkHSWD921YeX+5DZ5n7d3g9KcATTyBdR5xWGOSKUOt4pWMBPDq0erJ2tAB70bt7d25WQsGSRk5QQHnEsqK+ZVS69EYftBxNws3tPllYV0OS4Z8YTGL1K3FlNPyzYSXD543SQ8Ul0kbCMmY7XBpBpVYLuW07prMM0a98RRX6QXWmuaxp1u9vqn24gM1XkB8DXuoGgUaXY7QtuLLbbYpFGCbpmdq2do7JLi/uZCxz72JkTSWYsyMc2tT8pRvYFHDb8tSW1ybhkkHEpEW3BhDpg6GJsTWBziQI6srhjiRXerTqVRRpZynclkpmvGmWWxmssGOygyljhJ3nnez0W5R0AKfMj4m6tbnTbm70i80+5uBJPeRysMhZSNnEbkAbHWuVvW6vWscXUmJTTY5ZdBmu7KTTrk2sVpM5nFZaQuheWNOYhr+IaE0FHAVG7FWi+k1RRNrouoWkh4d6zhyNijkk4QEojtyQxjMcgq00Pd21IGOCb4nsKNbuXZ2W/Ctbhkcgjuoy4x1afF3DJ3mlfitLa9dU3yjC15WMV427uJ2zUuIbksLHEB0MUsQymR73bZA6riTUeaZ1NlDdV19oE8XBshJJOS20EbWQvDSbefid+apY2Npq8tNCTTbsVov7UTDbfaLaWNrdMuri3jFy6UhzYQ6eczScR3FJJc7oo2g6cMFWdWI2zhC0WTOyEX+v3V4DHbN8LCd+BlI7djfJiuXq872We9u6fLdtyqDQCSNpNSd5PSStC6Zmay24iIwXnKUlxx7uBp/Y4w0tb8WV1S4DyYldHk5umNuDS5qLYnZi9HdAutZmjEmNwp5Ct6MWqqNFbLHy7G1+Dxat2Dfwgr38SsYNnKdfs1pVTU+FiqenuqNTilNuC4VEiAgICAgICAgICAgICAgp9KObQ5d/fvBQYbJpFe7iRGCr1xjn6HoThgY7i1ds/iXt8m1YOa4Lv87VZwhyzT8MHIwyOGLmtIFB0kuIC48QMW3JIaTEQHUxzR7/xkoKiQEanfncXxkfqmrQ5vijwdr077c+Lm1TMbGXISHdzKRStc7elY+X+5Hi2eZ+3d4L+Cdxdwbju3Aqcu5w+Mzq9xdSYecb3DNVrhUHaoGDLeGOpjYGk7SAlR16ID9oBj/cpKiv8bGuhyXDd7P3TGL1S3FhB5a3e2LmfWHYlzprTu8R7R+QaPycbXZvxsFmnhhXtehu722sY+LcyBjfgja5x6GgYla998WxWWS22bp2PN3XM1/JNWybHFCBgJWl7z1nK4Adi0rudmuyG1bysU2y1faTWT8KAdPqnfXVesuyhbpbc0faLWaEcSGu48I4fu0627KDpbc2P2g1ylDPDXp4P/OnW3ZQdLbmxGu67jW6jx/iRh+6TrbsoR0tucsfbev4/trMT+YZh91T1t2UHS25yj21zBSnjx+ojTrrso+J0tuctZ1XmJ3/cyBvAgh+qnXXZR8Tpbc5c4Di4ySPdLM4d+WQ5nu7StXU1br5rMs9lkWxsRLLFCwvmeGN2VJpicFSLZmdi0yt7Dl65vmCS5JtrdwqB/CuB+h5cVt6XKTO27Y19TmYjB6SwsbfToWWtqzJE0YbyTvLidpPSujEREUhpTMzNZdE35GTd3Tj5FMIVWnupo9CCGi1aenDhBXuxRGDPljDl/TRjTw8Zx2+impxSRgtVRIgICAgICAgICCAaoJQEBAQU+iZvY02Y1PGvKHq48lFe/FEYKzmEOZy7peVwZkltszyK0AjNSsHM8Mq3YQ4I2BrGihLfgMd6Tz8Z9VyAbBvfBb13ZRX3WpUcV43LdOOAJa2oGzALnc1xu56d9v2q/UQTZyZTR1WUJFRXO1Y+X+5DPzP27vBfWJ07WHgzyNa2LPmyk1Eno91zcabfcK7mhuxd82DzkbVuINHDeGJyKBoDhnOwmu7oW1Xl+5LOBmglrmGYukbTPi8UJFd4UT5HcbGjRo449ecxjzJS0NJDtPrGV6N6ty+7W7dwrCIxemWyuhzmsaXvcGtGJcTQAdaDyk2qQ2V9qFzph4sl86Nz5XijGGKMRDIPhbK++tXW5yKUt7Gxp8tM7ZVUsss8hmne6SQ7XuNT2DoHYufddN01lu22xEUhzyXVtE/JLNHG+lcrnBpp2Epbp3ThEk3RGMoF7ZmoFxEabaSN99W8m/Kfcjftzg8bZ1p4iKvRnb76eTflPuN+3OEG9sxWtxFht77ffTyb8p9x5lucBvrICpuIqdOdvvp5F/0z7keZbnCPaNh/iovnt99W6fU+mfcebZnAdRsGuyG5iDttM7a+6nT6n0z7jzbM4Zi5t3EBsrCTs7wUdPqfTPuPNszhY2GkahqVHxN4Fuf7xKDj8hmBd24BbFnJT/aaMF/NR/Vt5n0vT9O0R1u1rZJria1YZpngSGtzGO4KGn4oXR5bSttnZDU1dSbsXs1VAg1z14ElNuR3uKYFPp9ToDXk97wLKnp9TtCvdxe1WMHRyy7Ny/prsMbaLYa/BG9RqcUpjBaKiRAQEBAQEBAQEEUQSgICAgp9Da1ukSMac1Jbqv66RXvxRGDh1/HQdPLWh5EtuWh2ArlNKrX5nglW7BWRtc4ZpO8XbcKZvIdjVyRk6JjT3LdhHT3R95QK25eHXL25chYGgtBqBhXcufzUfN7Hb9O+37XFqDg20eThizH8dqx6HHDY5n7d3guHaY2XVI5rWsU5aXPDCGtfRzW96o297Hq8i7ejpzqViHm6LePTbx4zHJR2LRmGAoMPurN0V2cLDdIu2ulko3KaOOPxW4qJ5K7OCiNCObWg7L/dH49FZGYLJyeyLkRivdTvTp9hNeBnEdGBkj2ZnOIa0V3CpW7ELvGXN9fXprezGTGojaMsY+S0dHXUrlautdf4Ojp6UW+LRXENAJcTRrQCST0ADErHbZN00heboiKyvbDlqaYNlvnGFpx4TaZyOt25bmnysRtuaupzH0r2HTNPtwGRW0YAG0tBJPW41JW7E0ikNWdrYLKzGy3iFdtGN95N6UUQdPsDttYTXb6tvvJvSUBYWLfRtohXoY33k3pKJFlaDZBH8xvvJvSUSLW1pTgR06Mg95Kyll4eD82z5oSoCCFvoxtBOBIaAlRnTcoHm+dat0thbRpN1ZgktGI8TGcuYmvmWXSxVuelWJZBrUIMZhWGQdLXe4kCl0800NtRgbJhb+qosl3F7VYwb+V2mPQNOjO1tvGKnae6FGpxSm3BbKiRAQEBAQEBAQEBAQEBAQU+ilp0yctGAnu69omfVXvxRDh1wl2g6ecuf1tsQNg2b1g5nglW7BwOeyCJ88zgGsaXSPOwAYnyLj0qOe5uNVtbbx82mSR2Io507nszsYdr3wtq8ADtK2Z5S+IqiqqEwuLueZoLQ/Icp2ju0XI5yPmjwdv077ftc+rNL7CVooalmB2EZ24LFy/3IbPM/au8HqbK9ZpM7ZZoy+AtMbTUHhkkUDifg4UBXb0NXcmZeciaLb25FsFo7bj3m+fb1LZnnLcpTVPt2KSNwEDmlwI2g9SiecjJNXHoQy6vT/8AK4eaRijksJ9isYvQXdrDfW0tpcCsUrS1wGBx3jrC3V3mxyreibKZ4zBX06HiU+Tsr5VqxylvbLZnmZyZaDFJba3rFpDHxGW77cRySuAc0PhDn0IBOJ3Lc8u222KbGtN83TteoVQQEBAQEBAQEBBV8wWlnd2GS8kbCxssMnFIFRwpWyUFenKrW3bu1ExVyu5rsGScNkc0rBtla0BteoPIcfMteeYsrRnjQuouLS7t72BlzbPD4n+idmzAgg7CCszC2Seg7sPuIKSxq7RoyQAPBMI3j0FknH2qxg6eW3h+iWRGHqWUpspRRqcUpjBaKiRAQQO2qCUBAQEBAQEBAQEBBUaK5p024cNniLv7kz1e/FEOTV3Z9EsnY/lLc4LBzPBKs4Km6ZLLbvjhdkeQKOoDShrsOHnXJsu3bonIlsu+YtXurJ9g3ThFcSt4b7l0jXwNBAq5rcHu27CB2rozzdlNmJWVDwuFeTx1ByiNtdhNGDErz/OcUeDtenfb9rXqAJs5Kfg/SCwaHHDa5j7d3g9NbWdzfXj4GOa2EQ5iHNzEuzUptGFF3eX0bb61l5t0Rcv38UbImztpSg9We7537lszyVuclJZewb2HK0TB9TV7uH8Y96ne3J0VuZSUaNC+DXXRzuD5WW0jC5ooDSRm7FOWt3ZujIjF6dbS4g8nZ3Qt+bNbJDQM1o00Y5zyDDuLcPOs0x8kK9r1YNRVYVlbdcw6RZXDrW5uWska0OcAHOpXcS0HHqSZiMUxEzgx+0+ggE+MbQfgv+qq79ucJ3LskN5o0F2y7HzHj96m/bnBuXZB5n0If3sY9DJD+9Tftzg3LskDmnQTWl1sw/JyfVTetzj3m5dkDmrQj/eT+ql+qp3rc495uXZI+1Wh/wCJI/RSfVTetzj3m5dkybzPornBrbg1JArw5KY9JyqN+3OPebl2SuveaZnEx6dEGtGHHlxJ+SwffKw38xEYbWWzQmcVHcTzXUnGupHSv3FxwHyRsHkWpffddi2bbYtwanOZG0veQ1oxLiaAKlFnpuT2T+FuLh5Ph5pQ62aRTuhoDnjqc7YunpWzbZES0dWYm6aPQu9E9hV2NS6ew+w4mbvAgV68pWS7i9qsYN/LcRh0HTmONXC3jqfxQo1OKUxgtFRIgICAgICAgICAgIIyitcfOUDYgxc5BT6KcunTs6Li6r1kzPKyX4qw5dWzDQLIOoXcS1GHkWDmeC5E4K9zXPjc0PcwkUD20qOsVXHHMbmZrwyRoc9oq9rR6TfzjOze1TRFVdI9j72d8ZzNdkoR8kLR5yNseH7u16bwT4tF+aWcpG4DH8YLW0uOG5r8E+C/juWteZoZJWPDSCW52gjbiuxbddbhLzLpju7tzGudcS1IBPfd0dqtOvfmlpZe34jAeZ3O3+s2/uk827MdGhyySa+DI1wJtZTV5qSeIyu8rb5Oa73sIxesW4uIKAsttO1PVL7UsnCunQG3a4B7ncOIMdlbt2q198RbBbbMzsVl/r93d+qta2tsBlytpnI63D0ewLTv5if6tqzQjtVQAbg0UWrO3FnjYmqUSVSgVSgVSgVSgVSgiqUAuDRVxAA3nBKDot7C+u3R8GEtie4NM8ncYK9FcXeRbFnLTOOxgv14jDa9Pb8s6ZEylzH4t+FeKKsqDXBnorZs04swa9+pN2K1Y3LUebsV1EucMjnA1AB+4gqbF2fQY3HAGxbXysV54vaiMG3lyvsDTs2J8NFj+KEv4pIwWVFRKUBAQEBAQEBAQEBBBNECoOKCC0Ee8gptHaRZXAP+Iusf0r1kuxVhy6xhoNmcT621rQ9JAWDmeC5E4K50Ecjg9wNRhUOI9wrj1GMlrFIAHB1WnM0hxBB6QapUoqJWiO+uGgACrTh0lu09a0udxt8P3dj03gnxcup42Mw6QB90LX0eOG5r8E+C30uKW9Esl3qTrQ+LltoImRMIIjIpi+pq5en0uVsusidrzUPRDQjl/tr8PhGJqt0mnlPvWor9Zs36TaxXbLl0pfcQwFjmNa3LK8NccMagbFTV5WyLZmOxE7G/Rnf52yg/u8lT+OxU5LC72EYvTySMijdLI4NYwFznHYABUlbq7zN9zSZRk05hDd08gxPWxnvrBfrU2Qz2aNcVDJJJNIZZXl8jvSe41JWrdMzi2YiIwGNfI9sUTS+R3osaKuPkSLZnAm6IxWkfK2rzDM6aG3qMI3NMjvxi0geZbEcvs2ywTr5M/shqn+Ohp/Iu+up6eM0dR3MhyhqHwr6LyQn66dPGZ1Hcn7IX9f7fHSv5k7Pnp08ZnUTkk8n3tML9ld3qf+dOnjM6icgcn3e/UG+SH/nTp4zOonI+yF3uv2/qf+dOnjNHUTkh/KF1wzlv2h/waxUFevvKY5e3M6iclppvL1hZxxSTNFzcgAmaQVx6Ws9FqzW2RbgxXXzdirudJmmxNu6R7AZberA6MNeDMzDKe+fIs+lG1juenaKDpCwrMkGMnoO7CgqLRrW8vd3YLMD+aWSeJHY38u/6Fp1cT4aKp/ECi/ikjBZKiRAQEBAQRVAqEEoCAggkBBiSK9u9BOHTh0IBoBXYgptHfW1uhhTxV1Tf/CuWS7FWGi/gubrQ7OK2hdLIDbyUbQYMoT6RFFj1rN6JhE4OAWer/wCAlw2d6PH90uf0V2cG08Lq+NbB7QN5fEBTp9JOiuzg2qK4bKy+m48fCe4MOUkE0pgagkLl+o6c2XRE5fu7HpvBPi5b8F9pIxuDnUAPWXCi1NCK3x4tzX4J8HbqdvqVlY3ZZBceqMkzckrKiShIc0ZtoXqdPR1opEXRT/O55lk265gm065v4GXvCa6Thl9y2rWtNAMubzLPdp3+ZG2N3YjbRnpttruo2dxJcWtzcwi8lMcNxcscW8GUtaKF1O65qxcxpak3TEXRupir0Oj6bfw6ky8uITEwQPZQua4hznMNDlJ3BU5fRnTrXtWiNqz161uL3Sbi2tcZXAFrdmbK4OLfKBRZb4rDLZNJeHLstQ8FjmmjmOBa4HoIK05smOxuRdEu3TbEX1zLDcSi0bAGOkD8JCJAS3K09IG/zLNby00rLFdrx2PZ2WnWensyWsYaT6Tzi93ynHFZ4tiMGvddM4urfVSgQEBAQEBBFB0IIyAbPIEFJzPYPvLNrYwcZ7biBrWnuNmY5zn4ZsrQK7Vk07qSrMF5zTYWsnCia+7I9J0NMo/GJAPkWC7Uthlt07pd+mara6tAZ7aoDTlc1wo4HoIVrbonBF1sw65fyT/kn3FMKqPTZeLyy11fStSMdv5NZLuJWMHby+4HRrGgoOBHh+KFF+MpjBZKiRAQEBAQaHSUG3sCkQHnAohuDwoSZkCqCK7zsQQBXbvUiQAoBxwxKCk0V1bW4qNt1dDD+WeFkvxVhv0CeSXSbN8hq4xNqezBRfG1MYLWtVRKs1KaRrhG45Y94FKnfv3f/O5XtRLxeuyS+3JakBphhcAOvNXbjuXB9Yj57fD93W9O4Z8VXqEkjbSRzHAOABaTsBBFCudy0f7bfGG3rcE+D3Z054gupLqTjRmJ/DaQKYtOZzuk4L2M3bXnaNERI5TMrMHGJjq7Kk5ST91WniRGC906FsUEjWtDazTOw/CkcarHfO1aHYqJYGtDigwyROcC5gc4YhxAwUjzUEUzea9YuWvDI5G2jG5jkqWMdWhyurt3LLPDCna9Q2WNwFHA+VYqLs1AICBUdKDWZ4QaGRoPaEoMuLF8dvnCCOND+cb5wgwfd2sTS+SZjWjaS4IUUt9zXBGCywj47/zjqtjH74rFdqxGDLbpTOLzt5qF7qBrdzF7d0Q7rB+KNvlWG6+ZZ7bIhzEgYKlFl/yTKZIr+ZlHQOmayJ42OLGUkod9HYdoW7bp7tsVxampfvS9RKawvP4J9xWUUGmOa/lxjm4NNsfNlO5ZLuJWMHdy+5vsmyDfzEdD0jKFW/GUwtAQqJSgICAgINDm4KRi1vTiiGxuHYiQ0CCQdxQC2qgTWmCCKnYApGEhoCUFPoZb4WY1r+1XO3+Wdgr34qw38tty6NZitfVjHzqNTGUxgtsqolzzWjJJRK/Ggpl6aGqmJQ8FzG0/aW6r+Zt6eZy4Xq/Hb4fu63p/DPiptTaDZyj8Gh865/Lfdt8YbevwT4Pp0zf2CYfxT/olev7XnlLgOUHAGoEUdOzuLJPGrGC/tp2RW75JSGsEkpc44AAPOJWO/FaHm9T5ourlxj008CDZxiAZH9Yrg0fdWtdqZNi3SzU0r7ifGaeWQ9LnuP31j37s2TcjJryGv5SXr9a/6yb85m7GTExV+HJ+sf76b05p3YSI8ux7/nv99N6TdhlR1KcSSny3e+orJSEZCRi51PlO99KyUhOQU2u+cffSspocNh21PaT76VkY+GhO1te2qVkBbxD4IUA6CPYGjzIIbDE12cRjOPhUxQbAcMUoJpM6IzRRufEHNY6WlGAvcGDvHrO5Xs0puwVuviMXpdN5ZgbSa8f4h35ulIx5DifKs9unFrBdqTK/htobeNsNvG2OJoo2NgDWgdQCvM1Y0zgC3k+SfcSBRaKynLNuHf4ap+aVkv4lYwdXLwZ7Isi38yyoHyQovxlMYLYUWNLMFAQEBAQaTmOCkADuQTuQY0J3IM6U3oJGzaoA17UDLQ7du5SNcuIy70gUmhNrZSYbbq6r28d6yX4qw7OXZBJo1m7ZWJuCrfimMFsqJQcQg+e8xt/8lujX+Btx9x64frHHb4fu6vp3DPip9R7tpKehtcO1c3lp/wBlvjDc1uCfB9MmobSUdMTtvySvYdrzqie4M5OkJFKQsw6MGLLPGr2NGuakeGNMiNMz5JLinxc5yt8pFVr611NjNo212qUmgWtRst1jY3uptz2MYeypbxHHKyow9Khr5FljRnt2Md2rELX7K6gBV0sVeou95T5MZq+d3OSPSZH3s1hx42zQBhdWtCJAS3Lh+DirdPsrVHn9zubyvckV47PJVV8mMzzu5sHKc5FRcN2YVBTyozT53cj7JXW64j68HKPKjM87uDylebriPyhyeVGZ53ckco3VMbiOu7uuTyu887uR9kr3/EReZyeV3nndyDylfVwuIqdjk8o87uR9kr/fcQ+Zyjyk+cHlLUMcs8Nd1Q73k8o85YWHK1nAA++/aZd4NRGD1M3+WqyRZEMd2pMo5tdFbaBMKtY3NCGClf4VmwCizaXExXYLtpwFBhQbFRZnRQNdw3NBI3pafuqYFBy+XO5Wgzg4W5H7krJfxKxg79AjLNJtOjgsoOjuhVvxTCzAptVEpDaEmpNTXHd2IJQEBAQa8pUiD50DEoMdiCQQ5Bm2igZIFEGLhggpdDbS0mA3XV1/TvWS/FWGzlz/AEazwp6sdW8qNTFMYLcHDaqJHOACD51zG8faS6rvhgNfI5cT1iPmt8P3dT06flnxVOpn/L7jD4BXM0PuW+MN7V4Z8H099DaPI28MgdHor2Ha84oXgnlWUdEbcPmLLPEr2PP6i9/t27iI7oDXN8rnLX142tnRwaZmvkDIGVzzvZCKGh9Y4NqK9AKx6cVuhe+aQ+iWtnbWkMdvbMyRxtDWDcAMAs8zVqug4jDaoS8wJHQ81Xzg4NbwrXMHGlcJBgADVZf6wr2vTtxNQMNw3rEs2AqBkgVQEEFBNUBBHYgIPL88ykaTJFmLauhpR7W1PGZ8E94rNo4q3PTtxWFZkg1zmkTyNwqpgUWiAN5XheRlLrcvNDUCrSVkv4lYwWGhiuj2RFRWFhx7AqX4ymMFgqpSgICAgIMduCCKEHqQCKIMXVqpGIBHUgzaUGVaKBNUGLiaYIKTQS420zRs8XdD+fesl+KsN3LTCNGs81SeHQ+QlRqYpjBbFUS1Pc2hCkfPOZHE8yXDaYCCCh7S8ri+sY2+Eun6dhcqNSP+X3PVG7HyLlaPHHjDe1OGfB9LzkWzgMRwyK/ir2Pa86p3uI5Wm3u4Qx8jVknihXsUGpf63cOG0sb9x71g1sWfSwawHOu7INNHeKhIr8sVVNPFe/B9Bvrx1laPums4hZlpGDQmrg3b5arLEVlry3ROuXF3EbGCNzXE06K4BRNBRS2s0Ws3V664gDZmwgRcUsLeEHYuwxrmWSJ2UR2rKO/c0flLb9b/AMFWiatnjn7TJbgb/Wf8FFBPj3NIBktwDtPE/wCCUAX+bvCaCnyyQPKlBgb8B35aAHeMymhVl7Qa7+Hg6jmUbpVLtQawVM9sMaDvlN0q1HVY85aLu16xnNQfOp3e4qe1GCn7Xa47sx99N3uKntRpqW3drj6NSae6m73FXDqL7TUrd9pe3lmGSZS4tJDwGuDmkHN0hWtiY2xEomYdbNatz3fHWjjWndzHs2FRuTlJvQ6Dd3QurKMGOSK54jnPYDTI1gc0tNd5KrSKSl032FlcfyT/AKJURimVNpERi5StY94s29noLJdxqxg7tAcTo9lU/wABH9EKt+MpjBZKiRAQEBAQYbq9KCQKIJKDEt3oGVBGXyKRJB3KAHWEB1OhBT6FlfbzEDL+2XVe0TvFVkvRDPlo5dFsxX4FP3RUamMkYLYqiWt7cNlVI+d8yO/8nuGV9G3gw7S9cb1jGzwl0/TsLlTqeOn3A3cN3uLk6PHHjDe1eGfB9LH9mNMfVn3F7HtedUhx5XlDTjwtp6g1ZZ4lexR6kf8ANpetg+m9YNbFn0sGuHG9sv8AqofphUsxWvwe+1BjH2EoOAo3H8YLLbiwS8vrUs9vzFeGGR8YfFATkcW1oHDctrRiJt2sGrMxLlN1dE1M0hPTmNfdWXdjJj3pPFXP56T5x99N2MjeliZZTWsjsdveKmkIrLHiSH4bvnFKQVSJJRse4fjFKQVYEucalxJ3kkohNaYVPnQTU9J86JQcdqlBQIIoEE0Qb7IftkH8o33VW/hla3GHqrQgnScmDTbuI+Yyi0J7W2sL7+xzjpjeP3JVYxTKusGFnLdu120WgFNuORWu4kRg6tDaG6RZ0/Ms+iovxkjB3qqRAQEBAQYAY9aDIIJQEBA2oIQQdmxBg8mnWpFJy+4i3nwIHjLrA9c7lkvVht5aNNGta7cpqOjvFRqYkYLkHBY1mLxgpHzfmc05omwpW2gr55FxvV/6+Eul6fhcqdUw025IOPDds7FytD7keMN/V4Z8H0wUNpUY9z7y9h2vOqSVrPs1O01y8LGmJpRuxZZ4oV7FDqbh7Xl/kx9N6xasbWbSwYQu/bLOm0XMJ8zwqWxtWuwe81KVvs2foyg/dCvbG1hl5fXng6/c/wAlDj5HLb0OFr62LkWZiECoQc1tMxznCpq4l4DttK5cB1UouR6TzF+pOpF81utvn2R2Oj6ho22bk2x8s2/5+rpXXc5CDGWEPgN0Bix7XNJx7jT3iO3avFWeqzqeoW3XT/riZiPbsq713K7nLzbHFMVnxxp7Ge3EL2rgiAgICDbbOLbiJw3Pb7qrdhKbcXrLJraaRStRbOA7Mka0J7W479Q/sNxjQcN9fmlVtxJccFIeX2UxDbUU8katPEdjo0ZwdpNk5uwwR0+aFF+MkO1VSICAgIMaHpwQYn0upSMxsUCUBAQEEYoIKDF2XKpFBoAAt56D++XW3+Xesl6sN3LrKaVbEYDKajrzFRfiQu2gUqsaw6iD5rzQD9q7ioNPC29PnSbFyPV/6e10vT/7KjVcdNugMaxP9xcnQ+5b4w39XhnwfSo8LSgGGT7y9jOLzimn/wD8zcZcPVGm7c1ZP7QjsUGqf6tL8gfTeqajLp4NcFfGWdBX9oiw/GVLcVrsHuNSw02eoqMuwdoVrcWGXmtbodenPTDB7jltaHCwauLlkLw2kYBefRB3lV5rmLdDTu1LsLUaOlOpfFsdox2YVWXTvi+2LowmKq3WzbMxOMJorqtccURl4Mzase4uiePSY8+kAd1V5T1zQ1NC/qNK6bd7ZdT4S7PIasalvl3xE7uFcv8Ah0Ps5GNLo3l5HwHAY9hAGK53K/8AYuYsujf+e34s+pyGlfhG7LW1we0OGwr3Vt0XRExhLgXRNs0nGHXaU8O1m+PuOHZ74XyzmNObNS62eyZer3t6l0du1onh8OM7BWIekN7R09i9J6N61dvRpas1idls/tLm85ycTE32RSe3v/5Q0FxAG80C9Jz3PafLWb1/bhEYy5mhy92rNIaopo5mGVleHUgE4VDTSvYs8atNPf1I3NlZ7lNyt27b823Z3s3RXAiMryI/iRgVcamgzE4Beb1/+xXX3xZy9tazSt38fy6el6bEbdSfcwgbM2Ok7w99SagUFNwXqYrSK4uTNK7MG+HCaP5bfdS7AjF620IMmlPxq62f91rCtCe1uO7Uf7DcmpHqn/RKrbiS4Len2djdtraCu/bGrTxHY6tEObSrQgU9SzDyBVvxIWCqkQEBAQEGuoUiWursUDKu5BKAgICDEoMH1wps6FIouXjmtZTSn7ZdV7eO9ZL8VYbuXAfZFtUZe67CtfhuUX4kYLlqxrJdsQfNeZ5B9qp2VxFpbmlPwpVyPV44Pa6Xp88So1THTrkDGsT8BhuXJ0OOPGG/q8M+D6YwUthT4mw9i9hOLzqmnH/jVwBh6o06dgWX+0K9ig1UD2tKBuYPpvVb2TTwarcnx1n/ANRF9JUiFrsHttUa06bO44nLh5wptxYpeZ1hsntiV0lPyUTSR00cdvlW1oYMGri0x+m2vT99c712ybuUvp2Un4s/IXRGtFe/9GyW1kEhkhIIdi5hwx6QvO+m+vzy+nGnfbvWxhPa6PMchGpdvRNJaSS05ZAWO6Dv7Oleo5P1XQ5maWT82U4uZr8nqaUVnDOEO7xY0CrnPaG+Q1r5KKnrVOkvrl+8LchNNa32/otF84d9USwPddT8FxDoqvY0eiQ4BxaR27F7LlPVem5PSuuisTdNs50iu2PBytXlfN1rojZNIl0WMwdK9nxmtePJ3feWl/2DlLa28xZttvx8c/azcjrTSdK7is/z4O4tDgWuxBFCOorzdabYdBXQteLGVzTWRjJGt7QKV+4vU+pa3m8xy0z2xbPvmHM5ezc09SIzn4Qiza0mGFo7rWgnsFKfdXS/7Lr7nL7vbfd8I2tf0yyupM5R+rqvQSxlNmcE+YrzXoW71dm9308abHS5yvk3U/yKtC+iPOMovysfym+6onBMYvUWG3RyP8M/6DFoT2ttY6njp10MfyMmz5JVbcUy5LKkPL0TBjltRTowj61aeIjBv0J7XaVaZTUcJhB6cFW/EhYhVSYFBNUBAQEGjMA7KVIzpRBlioEhBKBVBCAgxeCgoeXSDbTCn98uf6Zyy34qw28tVbotq1x2NcOk+m7eo1MSMFwKhUWabmdsLMxDjXANYC4nsASIQ+d69Z6heczT3dvaTyRC1gjqGGtQ6R3ontXP9S5e/Ui3diuLd5LVtsrvTRxXdjfNi4E9ncDjNcAGxOcaUx9EGm3euZZyOvF0Tu4eDeu5rSmKVe4h1S3n9UxkrDkJHEifHg2gPpAdK9PNrh1V8xLuXrg1p6snAdQV/wC0I7FFqlfakhO0sH03qL17Gu2I8fZf9RF9JViFrsHudSAOmzh1WjIa06FFuKkvNa3I46pLHTuhkTge1p95bOhgwarkpTHes0xExSWGJo6LebN6t+B+CekLwHrPpU8tfvW/bu+Hd/D0HKc15sUnij/Kt0sLJmFjxhuO8HpC41l91l0XWzSYbnjg57S3LXOlk9NpLB0AA7R2rr+qerXczbZbhEREz33f8djU5flI0pmc8PB1PdkaXGppuG09S49sVmjac0YjtnPfI7NPKcz2jvHqDQNwW3zXMeZFtlvBZFI/eZ8ZU0dGYrM43Y/x7GuxtZInvnmwfJUNYNjWl2anatvnfU41NCzQsj5LKbZxmY/SGHT5bd1LtSZ+aW+5uOC3JG0vmcO4we6egLQ5Xl51tSLKxbXtnsbF925bN0xgm2h4UAjfiTUv6y7atr1PmbdTWjy5+TTiLbZ/8e1h5fTmLZ3sbprPtarGDhZzXMAcjHfgtV/VPU55vcmYpNtu3x7Ucvyvk1jOfg6ZGcRhbsrsPQdy5unfNl0XRjG1sUidk4OBpqMcD0dhovp3Jc1HMaUakdv69rzXMaM6V82z/kJFQR2ii2ZYXp7J1H6HmwJtpB045GFaM9rcXd4zNZztGBMbxX8UrHGKyst2H2DGGmv7KAD+jV54lexny8HDSrQdETfc2qL8UwtxWiokIKAQglAQEGrKHODt42KRnTpUDJBFAgIFEEoCDBzUFHoGYwTh1R+13OP6ZyyXqw2cttHse3yju0fT57k1MUxguGgU6FjS4r6oubEbQ6Vw/mnlWjCUS6OEDuFVFRqMbJGl7Dmadh3YYJbdExWEzFFZdxgXjDvEUlB5WK8YKqp+HL9wT+bPuBZJ4oR2KXVS46k6o+Bt/SPS5axqt6+PssK/tMX0lWFpwe71Vv8AllxSteGVW3FWXl9ec4apKMoDQyKhHW1y2tDBg1lfA4GcxyONXOoHA4NNMGOZ1rh+sczzejHmad0eV4Rs8W/yWloakbt0Tv8Ajj4N3eF02E4PaWuNNhaa9PYVg1fUrOY9Ouu1Kb3D/wDrs/lNvKzp8xG5w4+xYrxrrFKoJRCA1oJIABOJIG1SmpRQFAgwkjMhALiGfCaN/lUpiaMwAAABQDYFCGq4uIrduaQ4n0WDFzj0ALLo6F+rdu2RvXImYiKzNIVwe4NzPHfeSco6XEmgX0DkrOi5T/bPDWZ9vZ4uFzE9Rr/J27Pd2lq18edkhJcJDWprtNafdW1yHMzr6FupON1f1lh5nSjT1JtjCHr7NrnSaI4EZRBITXafVtpSqpPayLq7IFrN8h3uFY4xWV2nAO0CB2JBtWnH5CtdxIjBs5fo7SLNwG2Jh+4l+JGC0VEiBRAQEBBiBggmm9BKAgIIxQSgIMHDBBS6AawXFcf2y5H865ZL1YbeXQ5uk24+WMOp7lF+KYW4VEuG+H7Vp5p/DuHnherRhKJdwA6FVKMjctAAB1YJGwVN7EfHwuxNIZajdtYrxgiVPJH/AOM3AGDuE73Ass8UK9ih1g/5q4bKR/8A2PUzgta02x/b7HquYfpBRRMve6phplwa07h86xW4ol5bmDI3U7h5+DHASOrK8/eWzo13Zow6uMK8aZI+MXETw2eUtkmBrQuBDqjoIGC8Bo+qamnpXaM/NZdX2eH6vR6mhp3akX4Tbll3rMRtEhmIAdlDS49AqfvrmVmlF6gmY40ZV/W0YefYlDdlNZTsDWjrNT9xDYjLIdsnmaB7tUKxkcM75H/c95CvcnIfju+57yFTK8bHnygH3kKweuHxXece+hsRxaemxzevaPOEoUcT7Mhxkg9a9x9NzqkdpO7sXq+V9d5bQ0YizT3b+2Iw9+LmanI6mpf893y/52YN1vaNhOeQ8SU/DOAHU0blw+f9T1ean5tlsYWxg3NDl7NKPl97RcljJ3Obvyud27PvL0P/AFjXumy/TnhjbHtxaHqmnEbt3bOx6axeT7DNP4B+7pjau3Pa1IXlya2suFO473FjjFZW6Uf/ABu3FanwoFTt9BXu4lYwdHLga3RLFrdghYB5lF/FKYwWaokQEBAQEGIBCCaoJQEBAQEBBDhUIKPQKmG5wp+2XNP1zlkvVht5Zo/Rrc409Zt2/lHKNTFMYLhUS4b8A3Wn1P8ADu/onq1uEol3VVUoJoCehBXXhrdwuG+GXDysV4wQpHuJ5ZufjGJ3uBZJ4oV7HntY/wBXfU48IV/WPV+xNrTBTx1jhX9qh+mFCZe91gU0e6NdkZWG3EnBRcyWoFwyVjJpn3TWtc1kb3ta2MOG1gNK596z6F9GLVtqqrOS7tz4O5trgiPCObgSmrRsDu7tHTvXk/V/R7vNnU0Y3rbsYyn+HV5TmYmzdvmkx8XTJES/iyQXDxQUYYpC0deXKuVHpnNfRLcjmbIim9DY18rxVtrckDD8hJ9VWj0jmvo+MfypPMaf1JZxnuLW21zUdMEg/ep+I5r6PjH8o6nTzZZJ608NcV6ODJ9VPxHNfR8Y/lHU6eaeFdVoLS4PZE+nuJ+I5r6PjH8p6nTzDDeD+53J7IXK1vo/Mz/X4x/KJ5rTzZi1vjX9juBTpjIU/huZ+mP/AGhHVaeaBbXp/udx5Yyn4bmfpj/2g6rTz+CfC3o/uk/bkT8LzP0x/wC0HV6ebUYLkOqLSYOdtOT3VaPQ+ansj/2g6zTz+DRcQ6q/1dtbPaSKmRza07BXatzk/wDr903f7ppb/wDWds/wxavPRFvybbu9rh0PUaetikLn+k9wBPloV63Qt0dGzd04pa5Opv6k1umsvRthbbX2j2gJJayZorhUMjFVjrWJZF1dA+FlANO46nmKxxisrNLAdy5bADE2rfoK93EiMG/l4g6LY4j8izYa7lF+MkYLRUSICAgICCBigIJQEBAQEBBBFUFPoAdwrqor+23Pm4pWS/8AZEM+WW00aCoy96XD9K9RqYkYLZUS1TwC4aGl746GtY3ZT51MSPG8xS39lrDYIL65ZA+2Y4MEh9PO8OPmouV6pzF9m7uzTH9m/wAjpW313oqq5L/U2MfJ7QujRpNDKSMB0LlRz2t9Tf6XTye7s7SNsDZml73yRhxMj3PIq0ejmJp5F6qrg0UFw0M5PvDTFsElN+xqz/3hTsUOtADWHUG2IY7vyj1fsLWm2/t9if8A9UP0wo7FpfQ9VsTqGmz2LXBjpm5Q41oMQcadi17ZpNSYaIWa61wEnhHAbC0St90uUzum12AagcTwP3ajYMgL6uPBpu9KqjYAbejH1Nex2zzpsE0vumLzO99NiWJbqFTQw0PU731OxDj06+vdQimkjMDeDcTW/ouIPBeWE+l1KboiCJNS1G80xlu+UxP8Rcw2rcrXCjpnZQ41duS22JJllqV7e6bp13qMj4XMtopJi1rHVIYM3x0tiJmhLbBJqU0MUhkgaXtDiOG/eK/HUTQcljeahfcUufABFcTW5ox2PCcWg+n1K0xEES7n285IIe2u/un31Wo1eEuy4kSRgbqsNfpJWBk22vt8sVP5N310rAR6fKbqO6uJWvdEHCIMblpnADqkl1dib2wo6Lqot5cfgO9xRCVVpZb9nbcgknwzcT8hXu4lYwbeWnNOiWIFPyLNnYo1OKUxgtgqJSgICAgINQfTapEiTq+8gyDlAyQEBAQEBBU6CQYrsA7L25Gz+MKvf+yITy1mGkRB4oRJP/TPTUxIwWqokQeL5tYPbMUlTU2oFN2EjvfXE9Y/r7f2dT07+3sUNycttM7ojefM0rjW4w6U4PpVp/YoP5Jn0QvaPMvNXtDyRelzdsEgyneaDBZ/7wp2KPXf9WA/iTj+lestuBDltQPH2NTQeKh+mEnCUvqVFprJogUQEGi6vLWya191I2MOOVgO1x6GtGJPYpiJkc8moy5stvY3Ew256Mjb/OOafuKd3vRVgdYEVfF2lxbNH8I5gfH86Ivp5VO7kVV/Jj2z6RJcRuzRz3l7Ixw2Oa65koR1FW1cfci3BPNzssGlbq6rZf0iaXb4SXM+cHEcp6yabLKelPkFRpcUeJdgtbJp8Hb1P8Ez6IVJxTCs5cbVuoEbBqN2PLxCr6nZ4IhQ6LAxsun3dtPDcXfFfmtWRVkDHyuZLLNOHFwyMcaZu7upWlMl84oh1Hmi+ktAbaSB90LSKV7SMGzSXLYaPDTUChOG1R5cVN51XOo67Z3b7d89vJHbeDfNKInNc/xV0+HI1mc5aMAxqcRsxVYttmPemsuZvMWsy2897G61aJGMfa21XSGMSTxxx8ZzAA0lrzVpNa7PRKtuRgisvRP8Rb6XMb+ZksrWSF0rGGNpGJbRmZ2wUG1Yu3Ys4NIDX8tW0owrZtdQfydVa7iRGByxIToGnPexwL4oxQAmhI3pqcUluC8GCxrCAgICAg1ZQNikZBqgSBRBNQEEoCAgICCo0AtMd6GmtL25B/WbFe/s8EQjleUy6Qx7hQ8a4aQeqd4TUxLcFwqJEHjebj/m0A//ADfvyuJ6x/X2/s6np39vY8/cEC3lr8R3uFca3F0pwfR7WVvgYDWvqmbPkhe1o8y8zcXBbybe5MXCGbL5vOs9PnhTsUWsyB2qMdsLoMe3ivWW2NiIa7Mg31mTuuIj5nhJwlL6ltWkuICDk1C9NnE0Rs4tzM7h28WzM8iuJ3NAFSehTbFUS12unshkN1cHj3j/AE53Y5QfgRD4DOoeVTNxR2gUwVUpoEEMjbGMrAGiuwCgQUnNMfEi01o2+0rQ9OySqyafb4K3NnNTC7lfVmbzZXHn4blGnxR4puwd+nOJsLQuHeMMZdTpyBVuxIV3L8sUc2qWGURzwXs0j495bcHjMk7H5jj01V74wnuRC4bHHGCI2NYCakNAAqd+CxrNZihFcrGgONXUaMSTWp8qmokNbtyg1pUnq2IIDYGBwEbWhxzOAAFXbanrQVeszzytfC0ZYWxOc4j0nOIIa0K9kKy6NCgYzQLGEDuG1jHnYFF8/NKYwRy8zhaTbw40hDomk7SGOLQfuJfiRgsi6gVEpBCCaoCAgII+6gIBIAqdiBgUDBBKAgICCl5dd6u/6r+6r+sWS/s8EQnlYU0kCtfX3OOz+Hk6FGpiW4LlUSIPGc3U9sQdPhtv6Qri+sf19v7Op6d/b2KC6xtpv5N3uFcW3GHSnB9Dso66fbj+Jjx6e6F7WrzLydxBLJyrcSBx4WR7ZYBTM9rn5HASOOBoVsV+aGPsaX6DLe3du6eQRSSvNo1sUkc2UtjkuCZMoFD3aUU+ZSCjO30Oz4jJ7XVY5XQStdTuU7nrHY1PwWuPkSdSck0entp3uv4z4wSwiEuMTMuX1hBjeadIBosExsWWwcDiCqJSgrGA3GuzPdXJZwMZGN2eYlzz25WtV/6o7VmqJcN5fTxXENnZQie4kGd+Z2RkcYwzudRx24AAYq0R2yiqYb2cXIs76JsUkgLoJI3FzJMvpDENLXDbToSY2Vgq7VVKr1yuWxy4E31v0bA6p29SvZ2+CJdmoWrb+wurJxoLiGSEk/htLfvqts0mqZcegXfitJtS4UnhYILhm9ksXq5GnsIVr4pKIRqmgWupzx3zJprO/ibkZeWz8knDrmMbgQ5rm13OB6ktvmNnYTDT4HX2Oyx6u10YpTi2zHO8rmuZ7imtuRSWx9lrT3VGqBjCMWNtme6XFRWMiktPszXAcdXNBuFtGB7pU71uSKS1+ytcc+h1pwbWv9mh82xTvW5FJdfse6c0ibUJH4GlY4wBUUOACrvRkmjCPSdSjibDBqj44mNDGMEERoGigFSE3oyKMIND1WCIRM1mQMGbAQQ7XEmuLetTN8ZIpLJ+i6s5oA1qYOB28GH6qb8ZJokaPqwFHa3cHrEUA/eJvRkUT7I1LPnGs3NKUy8OCnb6CjejIo2t0u9+HqtyexsLf/rTejIo7IoJo6Zrh8gHxg37wCrVLeoEIFMUAoGCAgBBKAgIKPl8uc3UA6ndv7kCm8B+9ZL+zwVhs5XAGktoBTj3NKdHHeo1MU24LhUSIPF83Ae2ITv8N5PyhXF9Y/r7f2dT07+3sUNyK28o6WO9wri24ulOD6RpwHs+13jgx0+aF7R5l5M6bJaRXmiXurQXLLoMit7QwBvDc+QPo9zS6pcNxotjerSaKU7F1qeiR3tvFbWXDs2NdKTkYG/lIJINjafnPMsdt9MUzDmvOXrjUCya6kjidmijdFA13DFpGJGyQtJoayCVwrTAbFMX0Jhv0jTHaYyO2kfxpXZy+UDKMjC1kLAOhkYa3tqd6i66pELtrKAbljWZUoUHDBWPVrtjtkzIpWeQFjvcCtOCHa+SOJjpJXBjGAue9xoABtJJVUquK/tJrx95Yu8S3hMjnbHi9rQ5zo3tacXNNXbFeYmlJRV0uY+8urebK5kNsXPBeC1znuaWAAHEABxrVRhA7VVKr1JjbnUNOtcaxym6cQMAImlor2ukV7dkSiVmFRKlvtJvra7l1bQXsbcTUN3YzEiC4LRQODm1MclBTMAQd43rJF0TFJRMZItta1d7xFPoVxC6nefxrdzAegOEgJ+ak2Rmisu7xl4R/YXB29pkj90EqtIzS0TX9+wgs02R9fiSRYduZzVMWxmVa/aeqGoGkzGm/iw4/u03YzKtZ1HWcw/yWXL08eD3MyndjNFZab3mHVbFrWyaPIXvNGN48NT1+lXL0lTFkT2lWVprXMdxC2b2FWN7Q6NzbuE5mkVBA/4pNluZWW+31rU7iESjRpm12AzQbsNoeomyM01azreuAmmgyb6E3MHm2lNy3NFZbW6prLhU6S4dk8R8m0Juxmmsshqer0r7IfXo48NfpKN2MysuqC6v5I2vlsTE4ipYZWOIPQS3BRMRmN0Mtw8gSwcMbznDqeZRKW9QIBqglBBcAaIJQEBAQEBBR8vVrqTaUAv7inXVwNVkv7PBWGfKwppbtn9puthr/eHpqYptXKxpBig8PzXcwv15ls11ZorVrpG9AfI7L58pXF9YjZZPj+zp+mzxexS3NTby0x7jsPIVxYxdOX0bSq+zLOooeBFh+IF7OMHmpxUb47qEzQafJew3D7mRzGyRxtt2ukkJ4skxZSRhr3RnLqUbSqz7O2ijlkj5hnbdXDZ7tl28lvDbGWRQAzsDGsDyRKWsFczMNuY40U/Kja3TRatCx1uZrp0AubijnNmkke2jDFR8OV1Kl9Bma3roKKImBk/2xO9sVwJ4dQDbfwjYi8W7MGunlleCWvo6rS15OAw21TZ7E7VpolpdMbLeXk9y+aWWdohmd3GRCd5iyx0FO5Sh2keRUvmOxMLZUS57mFxfHcRflIqgj4zHek37gIUxIr9YcybwEsjXTac2Yvumsa5/osdwi9jQSWtkpXDbSqtb25olw3d/qrTc3cMszrNwbDbkW+QiSR477QWPkyRsqC5zSCTg00VoiEVcsVzrQtJI5nzQxm9cwOkbOZDDwGOblc1j5KGQuwOU/Bq3YrTEV9iNr0FreSW+kR3WqDgPZHWQOqXUBo0kVc7M4UNKk1wWKYrOxbsRpTbifialdsMclxhFC4UdHCPQa78I+k5LsiFiqpEGJaK13oBQQG47O1BlToQRsQclzbRZbm4d3pHxlvep3Wgei3qrirRKGrl5xOgae4mp8NFU9jApv4pIwNGlZNpVrJCKMezMAduJKXRtIdxaDgQqpBGAajBBIqoGaAgIICCdiCKIJQEBAQEBBS6A3vakQakX89R0YhZL+zwRDHlpstnps7bppjIvLssadpa6d7mecGqam2UQuIp2S+jhvFd46R1KlFmxQPnvMrac2zu+NZW48z5Vx/WcLPb+zp+m/wBvYrriRrYZM2wMcT2UXDiHTmX0bSHNdpVkW7DbxUO3DIF7OMHmpxb54GXEfDkzUBrVriw1GzFpCtE0Q8HzVIINZjsre4na6O2D5GcaX4byGmpd+CVuaEVtqxX4q62knfdW7HTzOa6aIEGV5BGcdLlluiKSiJfTWWsMbxI0HOAQCXOdgdu0noXOqzN2CgRXcglBzyWpzmW2k4MjjV+GZj/lN++KFTUQZL9gFYGSHeWyZfuOb99NiGtlxqMoI8K2FwNKySBw8mRTSAisH8cXN5MbiVteG2gbGyvxWDf1uJKT"
                 +
                "dkUdm/rVUpCAgFBCAglAKDiv5oGxvgc8cV7HUjr3iKHGgxVohEuHQZHxct2ReDVtpHXqowK1/FKIwTymc2gWR+CGEDsDimpxSm3BdUWNIgUQQK0Fdu9AFd6CUDsQEBAQEEVNdiCUBAQUnLpdxdYBAw1GXZhgWsKyX9ngiC78VbSyNZZT3Ye5z2vjMXDGb4JD5GO27cOpIpPaMYtQvI5Q46TfOpsxgAJIxLvW/wDwm7GcIq6PbFyHZfZN5XaPyOP86o3YzTV4zXLx91zNMZbd9sRZwUZLlz4vlxORzh91cX1qKRZ7f2dP02eL2K7UX5LeU5S+sbxQfJPSuJZG10rnsdD1i+bounBmj3Lmi1gDXB0FCBG3EAyAr2u7GbzVVkdVvhTLpF0a/h2489ZU3YzKvCcx3FzNzNLJPaSWzvBwjJI6NxID5KGsbnBbuhEbvtYr8XCJJPEWmWMk+Kgo2oFfWtw271lujZPgq+mDUtSpU6TMD0CWE/v1zd2M2erE6nqWFNJmPZLD9dN2MyrKLUNTe6j9JljHSZoT7jim7GZVl47VKkDS39RM0WP3VFIzKp8bqdP9Mfv/AIaL30pGZVBvdVA/00+WeNKRmVQL7Vf9txH8exTSMyqXXuqh1BptR08dgUUjMQ691Yejplen17B95KRmVlPjdVyg+zgHHa0zsw+4lIzKsfHaxu01u7+8N+qppGZWWJvtbDqDS2FuPe8U36iUtzKyeN1rOAdOYG02i4B/eJS3MrKXX2sj0dOY7Gn9oAw6fQSkZlZDf6uKU09nX+0f8iUjMrLF2o6uKU0+M9P7Rs/m03YzKyrX2mp3F+27NtHG3MCY+OctTg5zssdX4bAVesUQuY7cW2mC2GAjiLKDEYNosdaylw8mUHLdiBsyup89ytq8UotwXqxrCAgICAgICAgICAggEFAxr1bkCoQeSi1iPl3UtWgvLO9mNzdeJifa20s7Mj4mCmdgIrVhqFm3d6IpRStHUOdrEio03Vcf/wAMw90KPKnOPeneZjnC1Ir7N1MbBjZyDb2p5U5wbzc3miBwJ9n37abjbkE9mKjy++E7zyWt6hFf8yPeyGWEiziGWZhY40lkxAxwxXE9atpFnt/Z0/TZ4vY4b6nhpcKkMf8ARK4duLp3YPXaLzDHHounxt06+kDLSABzIe6aRt9ElwXttzvh5mrvbzCHbdNv29Zhb956nc74KvFczXzLrmAyCKaL9kiHDmjLHCkkuNMVu8vbS32sN87XFA9ovLJxrQXVuf51qy3R8s+CsPqxmpsjefIPfXKo2UGcgVEMh7APvlKDjn1aWJ2Vun3ch6WtZTzl6tFveirE6xNQH2ZedmWPD92m73lUt1ecg/5Zdim4tj+um73lUnVbgEgaZdmlMQI6fdkTd7yqPat1u0u7/mv6xN2MyrJup3JJB026A6fVf1ijd7yrF2q3GQv9m3QA6RHX+kU7veVafal1Tiezrt+PogRVH84p3YzKs/a12MBpV2cK1rD9+VRuxmVZe1L3KHDS7mvyoAf6RN2MyoNRvnf9quB1F0P3pE3YzKp9oXoaT7LuK9GeHH+cTdjMq1HU9QFQNJuKDZ6yH+sTdjMq1P1K+Dh/lU9DsOeH66ndjNFWEeq6oHUGjzu6DxoAPppuxmVZz6lrT2Oij0WQ5wW1dcQACu80LvcSLYzKy7NE08aXpsFhUuEQJqaV7zi6mHRVVvurNUxFFiqpEBAQEBAQEBAQEBAQRtQCQEEYVJG9ABNaEYdKCHCorSu5Bq4eFCBQdClDwfNYbHzJC4YONkAR1CU71yPWOG32ul6djcrboh1tKK7WO9wrhW4upOD3WgDLomnMrg21hAHZG1e1ealaMpTvBQPBc4spzG2QHuus2N8rZH++t/leGfFh1MVNVrZIHvIa1k8LnE7AGyNJWeY2SxvruG5chtIIrswQQGUdXcRRBnQIFBtQEBAQCK7UEZRtogEAbaBAJAQAaoJQQ4V2bUGGQOwopEtZlph76gZU6UEoCAgICAgICAgICCKoKrUuZ9E0md1rd3BNy1oc6CKN80gB9HM2JrqV3VWLU1rLOKaMlmlddhDhbz1ormucY7tgbtDrWUE9gyrF12j9UMnS6uSBz3oZ2Nu8R/hpR7oTrdH6oR0upkwPPWkAYRXbsd1u779FE8/ox/ZaOU1MmJ540nNQQ3hr/E/8VH5DRzOj1MmX2300Nq23u3HoEQHuuUT6jo5pjktXJrdz3YtxFhenqDI/6xR+S0c09FqNTufLYuo3S70twxpENvVxFWfU9JMcjqPNajfSa3rftTwslnFFb+GayZzS95z8TOWsLmgbhitD1DnLNW2It7G3ynL3aczMsZxSGT5J9xcyG9L6Hoba6TYuO3w8WH4gXsoweanFYGMEKR4fnYxt1O1j7ocYHOpvIDgFvcpGyWHVxeanjEkZbUjrG1bcMT0lvz9exxMjudLL5GtAdLHM0BxG/K4VFVqTycZsnm9ze3/2A8f9rk/Ws95R0fenze5kf/YD8D7Mk/Ws95Oj7zze5I/9gP8A9rf+uZ7ydH3nm9zMc/up/pj/ANcz3lHR955vcj7fv/2t/wCuZ7ydH3nm9yRz8/8A2xw/Tt+qnR955vcg8/PrQaW6nTx2/VTo+883uT9vn/7Y79e36qdH3nm9yDz9Ju0t369v1U6PvPN7mJ59kP8A2s/r2/UU9H3/AAPN7kfbyYY+zD+vH1E6PvPN7kt5+nx/yynR68fUTo+/4Hm9yRz7PTHTRX+X/wD5qOj7/geb3J+3k3+3D9f/AMidH3nm9yPt3cf7c39d/wAino+883uYnny63acw9s5/q06PvPN7k/bu5/29n64/1adH3nm9wOe7qhrp7K7vXH6idH3nm9wOe7rfp7PJMf6tOj7zze4PPd1usI/LMfqJ0feeb3MDz3f7rCHyzO+onRxmeb3H27v91hD+td9ROjjM83uel0PUbnVbFl5PHHFmLhljeXYtJG9oWrq2bl1GS26sLJY1hAQEBAQfNr2Vs+pX8zTU+JlY6oAIMZyEYdGXzLzfqv358I/R2+R+1HtaDU7T95c5tsSAMaqah3epKiAQTuQKjs6UE1BQTVtUEnLT3lA4NVmk8M+0s2mW+uWmK0gbi98j+6KDobtJ3BbHLaU33xEMWtqRbbMvqGmQmzsLa1JzmCGOIuO8sYGk/cXrpeedZeKIPJ86aPPdtg1S0YZZ7TMySNoqXQvpmoBtLSAaLa5bVi2aThLFqW1eNZPC8YOHWNh8oK6EbWBnxI/jDzhKBnZ8YedKBnj+MPOEoGdnxh50oHEZ8YecJQOIz4w84SgcRnxm+cJQOLH8dvnCUEGWIfDb5wlA48P5xvzglA40P5xvzglCpxofzjfnBKBxofzjfnBKCOPB+cZ84JQPEQD+FZ84JQPE2/51nzglCqPE2/51nzglCqW3EDqZZWOrso4FQlPHh+O3zog40NK520G01QYm5t2irpGgdNUEC8tSaCZhPalYSz4sfxglYHveS52O0x1uXesZI52Q4HK6hB7Krnc1xVZ9LB6NazIICAgjYgwdtABNTsUj5tKxrLy9DQQXXU73A/GdISV5r1X/APonwj9IdvkftR7f1YxWkl9qmnWgLxDJMfEZCWnI1jn0JGwFwAKv6TbZdqzvRE/Lsqrz910WbJpte4Zy5pzW5eF+6K73laf02+6HJ82/Ofel3LullnD4OFa7TXz7U8qz6bfdB5l+c+9i3lnSg7MYST8t1PdUzp2T/W33QRqXZz72f2c0ipPh8TvzO99R5Vn02+6DzL8597Icu6OMfDCva7308qz6bfdB5t+c+9B5c0U0ratNNlS7308qz6bfdB5l+c+9g7lbQn1zWjcd2Z4/fJ5Vn02+6DzLs597Ox5d0fTbh13YWkcNw9uR04BdIW/FzuJdRXikRSIorMzOKxyAbkQBgrVBORvQg5LjR9MuzW6tIZTWtXxtJr01IVovmMJRMQ1fZ7Qv9vtsdvqme8rebdnKN2D7O6CMPZtt+qZ7yebfnJuRky9gaHUH2dbVGw8JnvKPMuzlO7CPs/oVQ72dbVGw8JnvJ5l2cm7DYdF0cgA2FsQNnqme8nmXZybsJGj6SMBY24/RM95PMuzk3YT7K0vD9it8Nnqme8o37szdgOlaWa1src12+qZj9xN+7M3YQdH0k7bG3PbCz3k37sykJbpOlN9Gyt29kTB95N+cykJGlaYMBZwYbPVM95N6cykMhp2njZawj9G33lG9OZSAWFiNltEOyNvvJvSUPZ9h/hof1bfeTelNECx09wOW3hIrQ0Y3b5krJRkLOzbg2CIV6GNH3krIyFvbjZEwfihKjIQwjZG0fihRUOFFsyN8wQTw4xsYPMEDhx0plFOwIAjjGxo8wQTlb0DzIJoBsQECqCKhAqEEOJ3IIFa4jBB82uc3tTU8268mp2VXmfUvvz7P0dzkvtQsNAP+b23WT9ElW9Kn/d7JRz8f6vbD3i9I4ggICAgICAgICAgICAgIAxFdiAgICAgICAgICCr157zb29mx5jF9cx20kjSWuEbqvkyuGwuawtB61ezNEtFwzT9EcItGtYI9Qu3RwRwM9WzHO5skrGbmtY81pU0pVTFbscDBxSajJ7TtX6m+KunXF0ya4iDmxljbQTF+Ul5bla+hFTiFbd2bO3+UVZWmp3F9zTaMnhZbj2fczRQl5dO1j5YA0zsy5WF1MBmKibaW+0rtcXMEmoC/vNJsHkXVzLbajA0E1LLZhe9nY59qxh+WrWUpWfBEug61nkuNbsuG8XLoLGzLw91WsYZ3ubFEHPkdnkLcrfi7QASo3OyU1a49V1/VH6a62uILVrr26tZy6B5L3QMmoTFxRlHcHdLj3vMp3bYqisum95i1DxJttHgZdx2zI3Xd64tbbl7jjGJDI0Mo3vE96lQMpVYsim1NXdp+parf3srfCRR2EFxPbvmMpMjuGSGuZGG0pUUNXf8AGt1sRHemJcN3qNzpuoapPaw+JlfcWEDYa0qJQGGhJAb6W0q0WxMR7UVWmj3l/dC8j1FsLZ7W44PqMxZlMUcoxfiSOJStBXoCpdERgmFkqpawMVIzooBAQDRB80uwWapqQI23cpFNmNF5j1Ga68u7ycU0od2gn/OLQfhH6JVvTPvx4Srz32p9j31V6VxBAQEBAQEBAQEBAQEBAQEBAQEBAQEEOdRBAdVBDpAEGi7tob+A29ywlhLXAtcWua5pDmPY5tC1zSKghTE0Q5fs9pvAMVJeK6RszroyvNwZGAta7jE58GkgCtKGitvyUZv0DSpLVtm+CsTRKAczsxM4LZXOfXM5zsxq44qN+a1KM7PR9PspGzwRk3ADw6d7nPkfxMucve4kuJ4bduylAk3TJRm7T7L2k3Viz9tbAbZstThE54kLabPSaE3ppQo4hyxpAgt7eOOSGK2MxjbFNJHhcv4kzXFjgSHOU+ZJuw2P5c0d9tHZsg4NvFK6dkUL3xDO8Oa8dwjuuDyC3YnmTWpSGTtB0w3AnERaBwybdr3NgJiAEbnQg5CWBoAw3DoCjfko7be1gtQ9sDMgkkfK/Emr5DmccekqJmqWp+mWMkr53xVkkkile6rsXwfknUrTu0TelFG6K3hgfNJE3K6d/FmNT3n5Wsrj+CwBJlLYoCiAgICCKoPm94CNU1Gv+Ll90LyvPfeud7lftw7NAB9sWtPjO+gVl9M+/HhP6K899qfY94OtelcNKAgICAgICAgICAgICAgUxqgICAgICCCUGJbVBOXpQRlQZAIJQEBBGUVqglAQEBAQEBAQEBAQRRB4yXlzU7m8vbhgZkkuZXNq6hoThuXC5n0/Vv1JuilJ73V0Oc07bIiauzSOX7+01CG5uMgjjzE5XVNS0gbutX5LkdTS1YuupTarzPNWX2TEYvULtOYICAgICAgICAgICAgICAgICAgICAgIG1AQRSvvIJQEBAQKY1QEBAQEBAQEBBGdlA7MMrqZTXA12UQSgIIzs+MNuXbv6EEB7C90YcC9oBc0HEB1aEjrogyQEBBz3WoWFiY23tzFbmU0iEr2sLj+DmIrtUxbM4FXQoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEGL/Qd2FB4y29snQuX/ABDbVtoJNOpw3SOkIzMy7Q1oOyqzzTen2qbaQsZ9T1aVzby2niit5b02FtbGPiOeGvdC+ZzszTVpY54aPgtx6qxbGHcmqeVpbiO3ji1DUnXdzO65McDmMbRsU72ueMoL6bB3nU3Jqd0Fqq1cXJ1O70yyrxrS5brrWD4ccUTAIv0kzXBXtwrPgiXU3VZZOLqemva5+qzltu5rOLIbS1bww+NhLGAZy52aR4aM2/Yq7vZPYVc9rf6rq7tGv/anhbeVl6JHRxxd4QPLOI9xdJEataDgKDcVMxEVimRWrtl13Vby+DtLETNKhlghdeTlobM+XIXtA/KA5ZGhlGYu30UbkRG3FNVjo93rN/I65uBbMsRJcwtjYHmZ3CmdHHIXE5Rg01bQ9NdypdER4pirRbGyeNb1TU8paJJbacyYhlrA2nDx+C6pfTfmUzXZEIctpq1/YaJctma0TabYWj2iQHNxHxVeJMelqtNsTd4yV2NlnJeW2u6lLqGqHw4ngjhtRG1rHGWMBkYrnfWp+CRXaomk2xSCMXpViWEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEAioodiDR4K0EMNtwWcG3LDBHTusMX5PKN2WmCmslGqLSNOgvH38UDW3Ly5xfiaF/pua0nK0u+EWjHepm6aURRlZaXp+nOmfZW7IXzvMkzmjvOc4lxqTjSpOGxRN0ziRDY2ztW3j79sTRdSRthfNTvGNhc5rOwF5KVmlEuI8uaG6O3hNlHwrVnCgixyCOodkLK5XNqAaOqreZdmikNk2h6RO2COa0idHbPdJBHl7jXPJc85Rgak1xURfJSGfsnTvGnUeA03RObOSSMwbkz5a5c2XDNStE3ppQo6IYIbePhQMEbKudlaKDM9xe4+VxJUTNUuWbRdLuLvx01s189Wuc4k5XOZ6DnMrlc5u4kVCmL5pRFEXeh6Tfzm4vbVk8ha1rs9S1wbUtzM9EltTQkVCRfMYFIbBpeni/dqgt2eNc0MM5FXUAphXZhhgm9NKFHWqpEBAQEBAQEBAQQCDs3YIJQEBAQEBAQEBAQEBAxr1bkBAQEBAJAFTgOlAQEBAQEBAQEBApjXyICAgICAgICAgICCMwzZd9K+RBKAgICBQVr0oCAgGtMNu5A3YoCAgICAgICAgICAgICAQCKHEICAgICAgICAgICAgICCn5kF/Fpd3fWN9JaOtLaeXIxkT872MLmZjKx9KEblfTpWkwiWts8WhtjYZLzU76+AMVuXiR7sg7zmg8OKJgzDM7AbN9FNN7uhGDA832EMMEl5FLbvmnmtTEQ2R4ngBrG0Rl2cup3QytU8qew3mm45hZMywvH8TToodRkgvmTuY2jY7aZ54hY5zMuDXbVMWYxjsKt3tSe91HR5Y2TW1tcSXNI5O4ZY2xVje+PaATiA7FRu0iSpbc4aXd6mzT4AXsldIyK5a6Mtc6IOL3cMO4gj7hHELctd+xJ0piKm86bLXmX9zCyC2kbazhzoLuV0cYka0VzxxOfxXNO45OvYomyiYlFvzBHd3MUdtbSOtJXujjvXuijjeWVqYmPeJJG1G1radFQk2Ugq26xdTWkmmyxuLYn3kcNwBTvMmY+NgP6VzEtitSVPp3Mkwi1+5vTmZayPudPGHftaGGINoB6U0L/ADhXu08KIiW8a7JpNiLV8Fxqd1p1sx2qTxlgaxzYw9+aSVzA55HeytqabaVCjcrOVStES8w6s7XG2Fjpck9q6147ZHyQxBxztAe0l7nZaHYW1qkWRu1mSs1b9a5s07RZjbygzSxxia4Yx8bTGx1cv5V7Mz3ZTlY2rj0KLNObibqMrrmvTra5ls2xXNxcwtilfDBC6R4imFRIR8Fo35qHcKlI05mKm8y5i1P2X7NnfK6KGS9ZFPlaXlzDFKcuVoc70mjYostrXwTMtDtfivNa0q1sXziKUzmcPgliY8MiJaM0rGg0ONAVbcpE1RXaytub9Mu9Uj023DpGzPfFDcNdG5rnxhxeeGHGUM7hGcty137FE6UxFTeZv5mg4zeDaTzWRuGWjtQGRsPFfIIRkD3B8gEhylzW07U8v3m80abrusX2rXto7SpI7WCaNgllkhY6NjomvJc1j5C4kuqOpTdZERG0iZq2Tc36bFqjdMYHSkzttXysdHhO4gZGxlwkflJGctaQ3fsNIjSmlTebbPmew1C7ZaWkVxITLLbyzCImGKWEvBZJJ6IJ4ZpSu6tKhROnMQneXKokQEBAQEBAQEBAQEGLXA7EGSAgICCCSN1UGJNQQRtwIPQgyB2IBQAUEoOPV7SS/wBKvbGEhslzbywsc6uUOkYWgupU0qVa2aTEolT6xpesX95HC2KG409kLAyKaZ7IRNU53zxRtzTADLkbmDdtdxV7boiO9ExLDR+V7rTJLIyPge20u7y4JjZwhlumkNEcbRlbTNs6N5U3akTX2EWpvOVX6gwwXT28I6q7UascQ9reE5kRYctOIyQtd0YKI1Ke6hNrok0zWLw2T7yWJs9p4mN9xHUF4liMcczWU7rsaubXDcVG9EVoUlp0fR9Qtra2sTa2unWttHknZb0k8W4R8MZ+4zLGa5j8I9W+bronbiRDn0/lqfj2Znsbawjs5GSyyxSvuZ53xNyxsbLKM7IWnGhcTTu4Cqm7Ux21ItYW3LE7nwwy2FpZRQSxyTXUcj7iaRsDxJFFb8UZoY6tFRmwGAG9TOp3o3V1zLY32p6HdWmmObHfuDH2j5CQ1s0b2yRudQE4OaFj05iLtuC0xscF9yzI+XRGWTmNt7Eshvg7bJbRZZmAdLuNCzyFytGpjVE2q/UuWdb1tt/HfMteJPx2Q3U7zcCOJ1WwstrcsEcRy0zPdmdWuBwpa3UttpRE2zK0udM1pt/azae6GMeBNnNcvJJiOdjs8cdO+aA0q4dddirF0U25ppLQzRNStb29NpDA+W7cwx63M4PuYmCJkNCzJV7m5C5veDccehN+JiP0KLaw0+a11K/u5Hh8dyLcRurV54LCxxfgBiehUm6sQmIZalYzXkunviLQLS6bcSZq4sEcjKNoDjV4S2aVJhr1TTbi+u7KeGRsTbcXAe7HMDLEY2lgHQTXaptupEkwrdI0rVrG1t7W3trTTW2cdHCA5/FStjLGcQiNhZGXd47XHq32uuiZzRESr4+VdXvHWl1fNt47uC4trie4lcbm5mdDK2R4bIWNbBHQHKyNvRiMVbzIjBG7K39m6wdXvnRSMtrC7lhmfcMcTcOEUbIzC1lMrMxZi6pwOAriKb0UjNNJq59J0bU7HLaMgtrRrZ3S3OpREOnummQy0LSwZS+tHlzjvp0ibr4kiFvo1lNp9j4actL+NcSVYSRSad8rdoGNHiqpfNZTEO9VSICAgICAgICAgICDVHTpUjYoEoCAgIMDTN1oJ7EGWCBggICAgICAgICAgju5hszUNOmmFUEoCAgICAgICAgICAgICAgICAgICAgICAg//9k=",
            fileName=
                "modelica://TanklessWaterHeater/../../../../../../Users/Peter Grant/Pictures/NonCondensingTanklessSchematic.jpg")}));
  end NonCondensingTanklessHeater;

  model NonCondensingTanklessHeaterValidation

    HeatExchangers.NonCondensing nonCondensing(
      nNode=10,
      SteadyStateEff=0.83,
      ConductionCoefficient=0.0001,
      Capacitance=18138.9,
      T_Set=60,
      UA=3.8,
      Qdot_Rated=52800)
      annotation (Placement(transformation(extent={{-26,-38},{24,24}})));
    Controllers.NonCondensingTanklessHXController
      nonCondensingTanklessHXController(
      mdot_min_cons=0.0252,
      SpecificHeat_cons=4190,
      T_Set_cons=60,
      Qdot_Rated_cons=52800,
      SteadyStateEff_cons=0.83,
      PID_y_start=0.000001,
      PID_k=0.4059,
      PID_I=47600,
      PID_D=35.35)
      "A controller intended to mimic the control logic used in non-condensing tankless water heaters. Includes logic to avoid firing when the flow rate is too low or the require heat rate is too low. Also includes logic to reduce the flow rate when the required heat rate surpasses the heaters maximum heat rate"
      annotation (Placement(transformation(extent={{0,-112},{34,-82}})));

    Modelica.Blocks.Sources.RealExpression Time(y=time)
      annotation (Placement(transformation(extent={{-118,46},{-98,66}})));
    Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds1(
      tableOnFile=true,
      tableName="tab1",
      columns=2:12,
      fileName=
          "C:/Program Files (x86)/Dymola 2012 FD01/Models/WaterHeater/current/modeling/branches/pgrant/TanklessWaterHeater/TanklessCharacterizationNREL.txt")
      annotation (Placement(transformation(extent={{-90,46},{-70,66}})));
    Modelica.Blocks.Math.Sum SumNodesExp(nin=6)
      annotation (Placement(transformation(extent={{-42,70},{-22,90}})));
  equation

    connect(nonCondensingTanklessHXController.mdot_water_controlled,
      nonCondensing.mdot_water) annotation (Line(
        points={{35.4836,-88.15},{35.4836,-71.05},{-31,-71.05},{-31,-7}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(nonCondensingTanklessHXController.ControlConstant, nonCondensing.ControlConstant)
      annotation (Line(
        points={{26.4582,-105.7},{38,-105.7},{38,-52},{1,-52},{1,-44.2}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(nonCondensingTanklessHXController.T_out, nonCondensing.T_Out)
      annotation (Line(
        points={{-2.47273,-101.2},{-2.47273,-126},{46,-126},{46,-7},{28.5,-7}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(Time.y, combiTable1Ds1.u)            annotation (Line(
        points={{-97,56},{-92,56}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[1], nonCondensing.T_Inlet) annotation (Line(
        points={{-69,56},{-52,56},{-52,5.4},{-31,5.4}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[10], nonCondensingTanklessHXController.mdot_water)
      annotation (Line(
        points={{-69,56},{-36,56},{-36,-88},{-2.47273,-88}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[1], nonCondensingTanklessHXController.T_Inlet)
      annotation (Line(
        points={{-69,56},{-36,56},{-36,-94},{-2.47273,-94}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[11], nonCondensingTanklessHXController.PowerSignal)
      annotation (Line(
        points={{-69,56},{-36,56},{-36,-107.5},{-2.47273,-107.5}},
        color={0,0,127},
        smooth=Smooth.None));
  //Modelica.Utilities.Streams.print(String(time) + ","  + String(combiTable1Ds1.y[9]) + "," + String(combiTable1Ds1.y[7]), "\\vmware-host\Shared Folders\Documents\Water Heater Modeling (E81923 and EF8706)\Dymola Output Data\TanklessCharacterization.txt");
    connect(combiTable1Ds1.y[2], SumNodesExp.u[1]) annotation (Line(
        points={{-69,56},{-56,56},{-56,78.3333},{-44,78.3333}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[3], SumNodesExp.u[2]) annotation (Line(
        points={{-69,56},{-58,56},{-58,79},{-44,79}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[4], SumNodesExp.u[3]) annotation (Line(
        points={{-69,56},{-57.5,56},{-57.5,79.6667},{-44,79.6667}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[5], SumNodesExp.u[4]) annotation (Line(
        points={{-69,56},{-56,56},{-56,80.3333},{-44,80.3333}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[6], SumNodesExp.u[5]) annotation (Line(
        points={{-69,56},{-56,56},{-56,81},{-44,81}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[7], SumNodesExp.u[6]) annotation (Line(
        points={{-69,56},{-56,56},{-56,81.6667},{-44,81.6667}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[8], nonCondensing.T_amb) annotation (Line(
        points={{-69,56},{-50,56},{-50,17.8},{-31,17.8}},
        color={0,0,127},
        smooth=Smooth.None));
    annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
              -150},{150,150}}),      graphics), Icon(coordinateSystem(
            preserveAspectRatio=true, extent={{-100,-150},{150,150}}),
          graphics={Bitmap(
            extent={{-98,94},{92,-142}},
            imageSource=
                "/9j/4AAQSkZJRgABAgAAZABkAAD/7AARRHVja3kAAQAEAAAANwAA/+4ADkFkb2JlAGTAAAAAAf/bAIQABwUFBQUFBwUFBwoHBgcKDAkHBwkMDgsLDAsLDhEMDAwMDAwRDhAREREQDhUVFxcVFR8fHx8fIyMjIyMjIyMjIwEICAgODQ4bEhIbHhgUGB4jIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMj/8AAEQgB3gFeAwERAAIRAQMRAf/EAL8AAQACAwEBAQAAAAAAAAAAAAABBQIDBAYHCAEBAAIDAQEAAAAAAAAAAAAAAAECAwQFBgcQAAEDAgMEBQUJCQ4GAwEBAAEAAgMRBCESBTFBEwZRYXEiFIGRMiMVsdFCUnKSstIWocFigjNTg5MkosJDY3Ojs9M0RFQlNVXh4nRFJgfxw2TjNhEBAAECAwUFBwQCAgIDAQAAAAERAjFRAyESMgQUQWFxEwWBkaEiUjMVscHRQvAj4QZykvFigjT/2gAMAwEAAhEDEQA/AP0igICAgUFSaYnaexAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAqgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIGxAQEBAQEA7EFdfapLaviigtX3Mkr8mRjmMp3S6tXlo3K0W1RMs23t+dunSD9JD9dKRmVbRc3RFTaPB6M8f1lFIGJursf3N/z4/rKaRmMDe3gFfAyE12B8f1kpGZVhaajcT3Ains5bZprlfI5hDiNwDXEpNveVWFRXaqpAQdm5BKAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgh3onsQU08rW6pZxk0zPwrjWjHbFkjBC6WNIgIIOCCslifHd2hI2vkrVxeaZDTEq/Yh34j31VJAa5qjekjaoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAOwoKXUIT7T02YAUE1D0/k3LJbOyUSuljSICAg5bkA3NpWtc76fMKmEOhzQVCURsyAjpQZoCAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgq9UDW3OmucQALpoqel0bwB51e3CUStFRIgICDju5hHeWMf5x8g80ZKtEbJQ7FVIgICAgICAgICAgICAgICAgICAgICDEuy7dnSgo2822koL7exv54w5zRLFblzHFjiw5XV6WrJ5c5wrvI+1kez2VqeOz9mP1k8vvg3kHm1grTSNTJArTw1P3ynyu+DeT9qXVAGkaliKj1H/Mo8vvg3mJ5qlBp7F1I9YhbT6any++DeS3mi4cCfYeoinTEz66eX3wbyW8zXDv8Asmojtjb9ZR5ffBUHM12XU9hajlw72SPZ89PLjODeZfaO7Li0aHqFBvLI6fTTy4zgqfaK8zAew7+hO3LH9dNyM4Kg5hvCaexL0YbxF9dNyM4Kg5hvi400O9y/G9V7mdNyM4Ktg1y9IqNGvMDiPVD9+o3IzTUOt34dQaLeHrrDT+kTcjMqn2zqRGGi3Vdnpwj/AOxNyMyrTLJdanNbNutOubVtrOy4a88KQOLAQG9x5p6SnZHahbeKd/h5vM36ypRZAu3kgeGmFd9G0+klEDbp+zw03RUhn1kolk25ef7vKO3J9ZKDivn3L5ba5hspZX2znOEZMba52FnpF2G1WimaJQ3UdXIzHSJG4ejxoan90m7GZWQalqxNDo8o6+NB9dN2MysshqOqHbpMrdv8ND9ZN2MyrA6nq4NPY8h6+PD9ZN2Myso9o66ZMrNHAZT033MbceijWuKbtuZWWxt7rRrm0xgH/UtP7xKRmVljcalqtvBJcP00FsTXPcBcNrRor8VItie0q77O6Ze2kF5GCGXEbJWg7QHtDhXzqsxSaJblAICAgICAgICAgICAgINUxLW1opgef5XldZ8qRXTGPuMhuHiJpaCQJ5D3c1B5ysmptuVtwTac2T30bZrPRryVrgHYPtqgOGZpc3jVFR0pOnTGTeR9q7tzmtbot3V5GQF8AJDiWtP5T4RB8mKeXGZvOiHXtQnq1mjXOcCpHEt6babeJ0gqJsjMq6Bqeq0FdHnr/KwfXUbsZpqO1LVcKaPMaip9dBh1emm7GZVA1PV/9mmH6aD66bsZlZYP1bVm0I0eU9I48A/fJuxmVBrGqF2RukSOcRWgnhxHSKuU7sZlWwapqNQyTTHMcQCQ6eLeabio3YzKnjtXJ/0lwHSbiL7yUjMrLE3+rjE6S6vR4iPYm7GZWWm51vU7SLjTaU4jcxs0bnuNK5WtGJKmLIntRVstdX1S8t23EOlkNd6IfOxp8uCibYjtTV0C81YtJdpzQa4DxDcR81RSMxkbrVfg2DSd3rwP3qUjMYeM1r/bWbP8SNvzFNIzNqRd60RX2dED0G5//mopbmbRt1rRcQ/T4mtpg4XNcezhJSMzanxOtV/sMFN58Sf6pKRmbR1xrXwbGA477l2z9UlIzNrFlzrpPfsLdo3kXLj/APSEpbmbWm91PWLK3kuH6fHJlHdjinc97juDW8Lepi2J7SZlWaXzhd6tdyWENhHDctZxI2TTuaJBvyUiNcp/4K92lERWqIuquW3Gv/DsrUdNLl/9SqUtzTtc91qes2cEk81lbHhiojZcvc9xJo1rW8Ha44BTFsT2lZU+t84XumafPcmCPxVq10U1qHEh1wY84DXFoJjYDUuG1Xs0omVZuX9ndHUNBhu5AA+4tGyPaNgL46kDzrHMUuW7HPyg3h8taUwGrRaxAV+SNinV4pLcF2saRAQEBAQEBAQEBAQEBBi9pc0hB5/l8cPlNubEBlz6NT/CSbBtWW/jVjBwaG909hpUNrGIom2kPFLQC4h7BxHGlKYb+vpVr8ZRC1LAyR81Cx7sGkfABaKkfIjo0dZVErWzgMEXeAEjsXU2Dc1o6mjBUmVm4OqSKHDDEKBEkkcLDJK9rGNxc9xAAHWSgo3856E2c27JJJnCoL4o3PZh+GO791YdTmNKzG6GWzRvuwiXM/mLTo5ZJLd0wbLjJGYyRnp6bKnDrG9YvyOh9Xwlk6PVyYx8xadRhaJYyKkNLPybt+Q19E9CT6jofV8JOi1cmUvMOnSktkErmPxqGYsfShpU4td0J+S0Pq+E/wAHRauX6N1vzTZMZw5hK4twa8N2jrxUT6jy/wBXwn+DotXL9G37U6WcaSfN/wCKj8jofV8JT0Wrl+ivOs6dc3091d8QsAEdvE7GPIADmy7nZ943K/5PQiOL4SjotXL9HQecrOLumzuHU3sEZH3XhR+Q5f6vhP8AB0erl+jnHPcZP+mXIFaVJZ94lT1/L/X8JR0mr9P6Nv22tqgGynod4ANFHX8v9fwlPR6v0sjzpa7rOYjfsHup1/L/AFfCTo9X6f0YO53t2tBbYzuO8Cg91J9Q5f6vhJHJ6uTEc8RH/t1wOjFnvqPyPL/V8JT0Wrl8Q87sHo6dOfxmD76j8jy/1fCTotXL4o+3GP8Aps1MfhsU/keX+r4SdFq5fFuZzpbH8rZTt+SWO/fBR+S5f6vhJ0Wrl8Wz7ZaeRU21z2ZGfXUfktDP4SnotXL4vKcwavatcNU0ixum3sM8VwwNZCxhyvHF4lH53Zoy4badS2NP1LQnZN3wlju5LVjs/R7Cw5mtdUhPgo3tuwA/wlw3hvcwHvZaFzSadavpatmpwzVj1NO6ziijC7tRf5ZGuJnZ620l9EuDT6J35m1p5is8TRiea5gaNUhu5Y214dq6JzGHK+Vz2vcXdAoMXdGzes1mxWXqNDe08uWha6o8Gw16fVrDfxe1aMGfKoy8vaa0GoFvHj5E1OKU24LlY0iAgICAgICAgICAgICAgodBNeVwXVPdue38pIsl/ErGDRyfbvt9Ctrm5jEbH28RaK1cW5BtHX5+zYp1Z+YtwXxto3FjsRQ5iOnHNj5cVjqs3qBw6xqkOj2El7MC8ijYom+lJI7BjG9v3BiserqRZbN09i+nZN10RD5/cTXupyC41eXjyjFsIrwI+pjNhp8Y4ry+vzd+pO2dju6XL22RshPUtZnEBAQEBAQEBAQECiAgIFCgUKAgU3oNtgxk2p2kNSJOI14c3awN+GegbvKut6PF3mzMcO7NWh6hMeXScavcS24fmDXBjyQXED0Jh6MgHQd69DVxlZdaPFOy81KRxaWQXGS2GAjmkjLZnGnpZqVCvF3Yihy1mby/btAILbRoANNoYmpxFuDq5Wyt5e05o2C3Z1Y06FXU4pTbguAqJSgICAgICAgICAgICAgIKPQW05Za097u3GPT6yRZL+JWMG/SIs+j6TF8BtvA9w6ckbco89FF2MpjBaqiWD5Y2CrnADea7EHh+Zr9uoaw2GN2a3somllNhlmqS7yMAA7SuN6xqzG7Z7Z/Z0/TtONt3sVq4bqM7LS9R1yd0OnP4EMLstxeuALGu+IxpFXvHaAN53Lp8l6fOrG9dst+MtHmebiyaRxPQW3IsETB4jU7yd9KOceCxtekNbHh510Z9L0e9pxz2o3fYqx3Xl386P8Aq1H4vS7zr9TubRyfpwArNcE9Odo/eqfxej3nX6ncHlDTQPytx89v1U/F6Pejr9TuY/Y7TPz90f0g+qp/F6PeddqKGPlixm1nU7ea5v8AhW0kLIWxXBGD4WPILQynpHbVZfxmjFsbFOt1K4rRvIGlvbmN7qQD8S03JBHVgMFX8fo5J6zUzG/+vNHaa+M1E4Uobt6dBpZHV6mY7/15ozsTd6hh0XcgSOQ0sjq9TNI/9e6KCSbnUDWm27l3eVPx+ll+h1mo2fYHQ6U4l7T/AKub6yt0Oj9KvVamYOQtCBzZrw9Ru5iPpKOh0cjq9TM+wWgnabvt8XP956nodLI6vUzByDy8DWl0T13c/wBdOh0sjqtTM+wHLgIOW6qDX+13H106HSyOq1M237FaG4CouNn+IlHuOVfx+jkt1mpmp9d5Q0jS7aPUbN1yJxdWrDnupnsLJZ2RvaWOeW4tcRsWWzkNGdkwpPN6kbavS2unaXorDBYQsi4hLnxg1e4uJxcXEucMd+xbFlkWxSIpDDddMzWXdAxwbWQd4igJ2lu0B3WNimUML9rRYXdAAXQyVNNpyEY9KW4olU6Awt0ONtKDwzadhjV7+JEYNnKZzcu6bXH9nZj2CianFKbcF2saRAQEBAQEBAQEBAQEBAQU2jNpy8G9Vx/SPV7+JEYOvQxTRdOFQaWsGI3+raovxkjBue10r8z3ZYWYgA0rQbSVA4pWiUiWTC2YC5rBgMoGHzvcVh4i7uW3Gtaljmc2SLMQCG96FhGXpbTYvO+sR/tj/wAf5dj06f8AXPi57ySWO1kdAWtmIDYi/wBEPeQ1tfKVztDT8zUi3OW5q37tszk9tb2T9PhtbCwlcyK0YGMY0YyynCSSU7xUk9uK9lZbFsUjB5y6ZmarRsk7aB7gSA0Cg9Jw9KnaoQ6hWgrt3qEiAUEIPPWcYOu628sdJ6+3FGsa6lLaPe/t3LLPDCva9C2mUUFBTZsWJZNcaICAgICAgIFabUGi5vLazj4lzI2NhwBO89ACTNIrKYiuyHldX1u81FrrayJtLYnGagdM6nxAahnbt7Fz9X1CI2WbZzbenykztuVggZmMhq+V1M0ziXSEjfnPequbdq3zNZna3YstiKRD2XL97Jf6TBcSuzyd6N76UzGNxYXeXKu/p13YrjRyL6b00wdV/wD2G5xp6qTHo7pWS3FWVXoJH2dgkAxdaMJBxxEavfxKxgnlID7Paa4AituzA13jrTU4pLcF2sawgICAgICAgICAgICAgIKXSKt5bJO5tz9ySRZLuJEYOG21qTTuU9BnigbLPeQ2sEUb3ZWBz4M9XOAcaUYdgVNa6LZmZwhWuyGhvMurTNZG2ztHB5exw40tKxmj61iG9a3V6ff8P5Ky0ya5rE4DHwWgEz3RkZ5jmy1ztNGClcu1Otsyn4IrKgM091rWrXFxGyKR00TcsZJbRsEYFMwBXD9S1Iv1ImMnb9O+37WnVWtNm7Pi0PiJA6pGn7yw8jdu61s97Pzf2rvB61+vzw3PhrOCEuczMxs0j2OLQaOpRjgadq9D1luUvPVluZrWptOYW1sHbPykhAHV3FHW2ZSVlkNd1knGK1A7ZCfvKOtsykrLq0vXJ7vUjptxG0P4BuBJHUNoHhmUh1TXFZ9LVjUiZjsTErtZFkONBVB5yzhmm13WnRUqJ7fF5cWt/Zo9kbS0HtJWWZ+WFYxWWoa3a2ALG+vuB/AsNKH8J2xvurX1NS2yK3TRlssuunY85c63rksr3wXbbdjgMsbYWPDexz8Sufd6jNdlsU723bycU2ywZrHMDQA6/a8jaTAwV8xCj8jdlHxT0ducpOta+QQL1gPTwGe+o/IXZR8U9JbnKDrHMB2X7W9kDPvqfyF2UfFHR25yHWOYCP8AUAOvgRp+Ru+mPidHbnJ7Y1+lPaA7eBGn5G76Y+J0ducntnX8P29uG31DMU/I3fTHxOjtzlB1fXzTNfNIqK+oZj91W/JT9MfFHRxnLTLLLcSca4eZJD8JxrQdA6FpautfqT80tnT07bMHLeX1rYRiS6lEYcQyNpxc9xNA1jRi4k9CrpaN2pNLYrKb74tisytNP5av9VAk1XNY2Z22sbqXEg6JHtwjHU016wuroclbZtu+a74f8tDV5qbtkbIewtraCzgjtbaMRQRNDI424BrRgAFuzNWsw1AgWF0TiBDJh+KUtxJVfLzg7la0JblJtG1b+jV7+JWMGfKRJ5c00kZa28eG3cmpxSm3BcrGkQEBAQQAcanfh2IJQEBAQEBAQEBBS6VX7NuzYHLc1+fIsl3EiMFLfWjbTlvli0Ds4gmtWtf05beQVWvzk1tun/MVZwhW2s9vCQZZcpinuszcrvhyEjYCuVMTKHTCC90LmmobLK87sHB2XbT4wUTAqGknVtVFa0njFOj1Ea53N8UeDuenfb9rXqYBsZA40BLBX8dqryv3bWfm/tXeC9vLfiN4rDR8feBrT0eg7iNx+8ulEvOy12moi4Y5tM0zBsALQ7qxHdd0j7yTaVQ+8u7YMnuIHPspJC0XjGnhNaa5cxx30bWlCd62LuVviK0KrDQXtl5mbNGS6N2nPo7cfXM3LY5Lhu8YIxewW2u5b6/tbGMOuX5a+iwYud2BJmIis4JiJmaQ8lc6vNcXFy61Z4NkrmuldGfWyZWhrS9w2d0AUb51oa3P9lnv/ht6fKdtzkaGtFGigXMuum6aztluxERFIan3drFIY5JmNeAHFpcKgHYSFe3RvuisRMqzqWxjLA6jYDbcxfPCeRqfTPuPMtzhl46yw9fHjs7wTyb/AKZ9x5lucHjrP8/H84J5N+U+48y3OE+LtjSkrTXZQ1qo8m/Kfcb9ucJ8Vb1pxBXoTyr8p9xv25jbmB3ovrToBKeVflKd+3NkJGk0GYnoyu95PKuyk37c1pp+hXd8Gyy1trd2LXEVkcOpu7y+ZbejyUztu2Q19TmojZbtaeadKtbbSZBZxgHxFmyWcsLpXHxUWHEdsHUF2eXsts2RFP8A4c7Uum7bL2cdKYb8VjSzQaL2ng7iuzhPr80qYxJVHL5I5XthspZswG71Q2K9/ErGDbyiSeWtLrt8NHXd8FRq8UptwXKokQEBAQEBAQEBAQEBAQEFRpbA3QXRnAUuQf1j1e7iRGCl5ijpo3LoZUiO7tj5BbyBYeZ4Lv8AO1WcIZ2jntbcftLYo3TU8MQKyvLIiMrjj3Q0mgWPkuD2kN+qyPknYX3DZwLiZjGsAHDDWN9W7pcDj5VTneGEy8nlLdW1QmlHSxEfqWD7y8/zfFHg7Pp3258WrU/7FJ2sxHy2rHy0/wCyGzzX2rvB6C8lfFC57DlNfygGcM/Cc2oJb00XSh5xEMrblkjacOalJADXaO65p+E07ipmBtGs3sukHS4rZgyMFq6cOODQMteFl2066Lenmo3adpXY26A0R8wsjB9HTnileiWMK3JcN3jH7pjF65xo0kCtBsW2s+fuubi8PiLmQySPqancCa5QNwC4mvqzfdWXV0rItjYwiY98z2saXEloaGipOG5Us07r5pbFVrr4t2y6YYraOW8Zq8zbTwkbJeA6VjJJA9jnAVJ7vo7l1NH0+IpN3zT8P+Wjqc3M7Ldj0tnd6PBFaQ0it5LyON7IDQuJkHdDnUxJ2DNtW7uz2djVqxveYNBsILieSVjhbNc57Y25icpylrNziHGhocN6mLLpRMw33moQw6Rc6rBDxWwRSStika6Eu4YJp6xtW1ptyqIia0TODC1vWzPLL2O0iBc2OMRziZxkcC7I4cNgaaNwxSYyGbtR0UcIGWE8Y+qoA6tHcPNgMG5sM2xKXGxr0/V9Mv2uHqo54+MZYiQS1sMhjc5zqAbgT0VS62YImGxusaIWGYXELWNcG53d0VLS9tC4DAtaSDvTduKwyfrOkxQ29y+6jbFd5fDvr6YcQARvpVwCjdkrCZ9X0q3lkgnuo43xNLpGuNA0ChNTsqA4EjoSLZkqoeY3Q3uiC7srl94x19aNBY6rO5dxhwoBTCiyWbLtuX7InB6CXU9Os3CK4uY45KVLHOFQOkjcsE3RGMrxbM4OqOSOVjZInB7HCrXNNQQd4IUoa7sVtJx/Fv8AolTGIqtCbl5at461y2rRX9GMVe/iVjBt5YAHLumf9NF9EKNTilNuC2VEiAgICAgICAgICAgICAgp9Kw0GSpzUN3jWuyaTer3cSIwVWvSlmjaBlGE09uynRW3kd95YOZj5Lv87VZwhEE0EFvciQd/jNe31ZeSOG1tWn4OK1+U1rbbaTI3ancNuJYS2QPHFle1oZkysLGgBx3moOKpzWrbdEUkmXl3gDU7+nx469vCauJzfFHg7Xp3258WnURWzkHSWD921YeX+5DZ5n7d3g9KcATTyBdR5xWGOSKUOt4pWMBPDq0erJ2tAB70bt7d25WQsGSRk5QQHnEsqK+ZVS69EYftBxNws3tPllYV0OS4Z8YTGL1K3FlNPyzYSXD543SQ8Ul0kbCMmY7XBpBpVYLuW07prMM0a98RRX6QXWmuaxp1u9vqn24gM1XkB8DXuoGgUaXY7QtuLLbbYpFGCbpmdq2do7JLi/uZCxz72JkTSWYsyMc2tT8pRvYFHDb8tSW1ybhkkHEpEW3BhDpg6GJsTWBziQI6srhjiRXerTqVRRpZynclkpmvGmWWxmssGOygyljhJ3nnez0W5R0AKfMj4m6tbnTbm70i80+5uBJPeRysMhZSNnEbkAbHWuVvW6vWscXUmJTTY5ZdBmu7KTTrk2sVpM5nFZaQuheWNOYhr+IaE0FHAVG7FWi+k1RRNrouoWkh4d6zhyNijkk4QEojtyQxjMcgq00Pd21IGOCb4nsKNbuXZ2W/Ctbhkcgjuoy4x1afF3DJ3mlfitLa9dU3yjC15WMV427uJ2zUuIbksLHEB0MUsQymR73bZA6riTUeaZ1NlDdV19oE8XBshJJOS20EbWQvDSbefid+apY2Npq8tNCTTbsVov7UTDbfaLaWNrdMuri3jFy6UhzYQ6eczScR3FJJc7oo2g6cMFWdWI2zhC0WTOyEX+v3V4DHbN8LCd+BlI7djfJiuXq872We9u6fLdtyqDQCSNpNSd5PSStC6Zmay24iIwXnKUlxx7uBp/Y4w0tb8WV1S4DyYldHk5umNuDS5qLYnZi9HdAutZmjEmNwp5Ct6MWqqNFbLHy7G1+Dxat2Dfwgr38SsYNnKdfs1pVTU+FiqenuqNTilNuC4VEiAgICAgICAgICAgICAgp9KObQ5d/fvBQYbJpFe7iRGCr1xjn6HoThgY7i1ds/iXt8m1YOa4Lv87VZwhyzT8MHIwyOGLmtIFB0kuIC48QMW3JIaTEQHUxzR7/xkoKiQEanfncXxkfqmrQ5vijwdr077c+Lm1TMbGXISHdzKRStc7elY+X+5Hi2eZ+3d4L+Cdxdwbju3Aqcu5w+Mzq9xdSYecb3DNVrhUHaoGDLeGOpjYGk7SAlR16ID9oBj/cpKiv8bGuhyXDd7P3TGL1S3FhB5a3e2LmfWHYlzprTu8R7R+QaPycbXZvxsFmnhhXtehu722sY+LcyBjfgja5x6GgYla998WxWWS22bp2PN3XM1/JNWybHFCBgJWl7z1nK4Adi0rudmuyG1bysU2y1faTWT8KAdPqnfXVesuyhbpbc0faLWaEcSGu48I4fu0627KDpbc2P2g1ylDPDXp4P/OnW3ZQdLbmxGu67jW6jx/iRh+6TrbsoR0tucsfbev4/trMT+YZh91T1t2UHS25yj21zBSnjx+ojTrrso+J0tuctZ1XmJ3/cyBvAgh+qnXXZR8Tpbc5c4Di4ySPdLM4d+WQ5nu7StXU1br5rMs9lkWxsRLLFCwvmeGN2VJpicFSLZmdi0yt7Dl65vmCS5JtrdwqB/CuB+h5cVt6XKTO27Y19TmYjB6SwsbfToWWtqzJE0YbyTvLidpPSujEREUhpTMzNZdE35GTd3Tj5FMIVWnupo9CCGi1aenDhBXuxRGDPljDl/TRjTw8Zx2+impxSRgtVRIgICAgICAgICCAaoJQEBAQU+iZvY02Y1PGvKHq48lFe/FEYKzmEOZy7peVwZkltszyK0AjNSsHM8Mq3YQ4I2BrGihLfgMd6Tz8Z9VyAbBvfBb13ZRX3WpUcV43LdOOAJa2oGzALnc1xu56d9v2q/UQTZyZTR1WUJFRXO1Y+X+5DPzP27vBfWJ07WHgzyNa2LPmyk1Eno91zcabfcK7mhuxd82DzkbVuINHDeGJyKBoDhnOwmu7oW1Xl+5LOBmglrmGYukbTPi8UJFd4UT5HcbGjRo449ecxjzJS0NJDtPrGV6N6ty+7W7dwrCIxemWyuhzmsaXvcGtGJcTQAdaDyk2qQ2V9qFzph4sl86Nz5XijGGKMRDIPhbK++tXW5yKUt7Gxp8tM7ZVUsss8hmne6SQ7XuNT2DoHYufddN01lu22xEUhzyXVtE/JLNHG+lcrnBpp2Epbp3ThEk3RGMoF7ZmoFxEabaSN99W8m/Kfcjftzg8bZ1p4iKvRnb76eTflPuN+3OEG9sxWtxFht77ffTyb8p9x5lucBvrICpuIqdOdvvp5F/0z7keZbnCPaNh/iovnt99W6fU+mfcebZnAdRsGuyG5iDttM7a+6nT6n0z7jzbM4Zi5t3EBsrCTs7wUdPqfTPuPNszhY2GkahqVHxN4Fuf7xKDj8hmBd24BbFnJT/aaMF/NR/Vt5n0vT9O0R1u1rZJria1YZpngSGtzGO4KGn4oXR5bSttnZDU1dSbsXs1VAg1z14ElNuR3uKYFPp9ToDXk97wLKnp9TtCvdxe1WMHRyy7Ny/prsMbaLYa/BG9RqcUpjBaKiRAQEBAQEBAQEEUQSgICAgp9Da1ukSMac1Jbqv66RXvxRGDh1/HQdPLWh5EtuWh2ArlNKrX5nglW7BWRtc4ZpO8XbcKZvIdjVyRk6JjT3LdhHT3R95QK25eHXL25chYGgtBqBhXcufzUfN7Hb9O+37XFqDg20eThizH8dqx6HHDY5n7d3guHaY2XVI5rWsU5aXPDCGtfRzW96o297Hq8i7ejpzqViHm6LePTbx4zHJR2LRmGAoMPurN0V2cLDdIu2ulko3KaOOPxW4qJ5K7OCiNCObWg7L/dH49FZGYLJyeyLkRivdTvTp9hNeBnEdGBkj2ZnOIa0V3CpW7ELvGXN9fXprezGTGojaMsY+S0dHXUrlautdf4Ojp6UW+LRXENAJcTRrQCST0ADErHbZN00heboiKyvbDlqaYNlvnGFpx4TaZyOt25bmnysRtuaupzH0r2HTNPtwGRW0YAG0tBJPW41JW7E0ikNWdrYLKzGy3iFdtGN95N6UUQdPsDttYTXb6tvvJvSUBYWLfRtohXoY33k3pKJFlaDZBH8xvvJvSUSLW1pTgR06Mg95Kyll4eD82z5oSoCCFvoxtBOBIaAlRnTcoHm+dat0thbRpN1ZgktGI8TGcuYmvmWXSxVuelWJZBrUIMZhWGQdLXe4kCl0800NtRgbJhb+qosl3F7VYwb+V2mPQNOjO1tvGKnae6FGpxSm3BbKiRAQEBAQEBAQEBAQEBAQU+ilp0yctGAnu69omfVXvxRDh1wl2g6ecuf1tsQNg2b1g5nglW7BwOeyCJ88zgGsaXSPOwAYnyLj0qOe5uNVtbbx82mSR2Io507nszsYdr3wtq8ADtK2Z5S+IqiqqEwuLueZoLQ/Icp2ju0XI5yPmjwdv077ftc+rNL7CVooalmB2EZ24LFy/3IbPM/au8HqbK9ZpM7ZZoy+AtMbTUHhkkUDifg4UBXb0NXcmZeciaLb25FsFo7bj3m+fb1LZnnLcpTVPt2KSNwEDmlwI2g9SiecjJNXHoQy6vT/8AK4eaRijksJ9isYvQXdrDfW0tpcCsUrS1wGBx3jrC3V3mxyreibKZ4zBX06HiU+Tsr5VqxylvbLZnmZyZaDFJba3rFpDHxGW77cRySuAc0PhDn0IBOJ3Lc8u222KbGtN83TteoVQQEBAQEBAQEBBV8wWlnd2GS8kbCxssMnFIFRwpWyUFenKrW3bu1ExVyu5rsGScNkc0rBtla0BteoPIcfMteeYsrRnjQuouLS7t72BlzbPD4n+idmzAgg7CCszC2Seg7sPuIKSxq7RoyQAPBMI3j0FknH2qxg6eW3h+iWRGHqWUpspRRqcUpjBaKiRAQQO2qCUBAQEBAQEBAQEBBUaK5p024cNniLv7kz1e/FEOTV3Z9EsnY/lLc4LBzPBKs4Km6ZLLbvjhdkeQKOoDShrsOHnXJsu3bonIlsu+YtXurJ9g3ThFcSt4b7l0jXwNBAq5rcHu27CB2rozzdlNmJWVDwuFeTx1ByiNtdhNGDErz/OcUeDtenfb9rXqAJs5Kfg/SCwaHHDa5j7d3g9NbWdzfXj4GOa2EQ5iHNzEuzUptGFF3eX0bb61l5t0Rcv38UbImztpSg9We7537lszyVuclJZewb2HK0TB9TV7uH8Y96ne3J0VuZSUaNC+DXXRzuD5WW0jC5ooDSRm7FOWt3ZujIjF6dbS4g8nZ3Qt+bNbJDQM1o00Y5zyDDuLcPOs0x8kK9r1YNRVYVlbdcw6RZXDrW5uWska0OcAHOpXcS0HHqSZiMUxEzgx+0+ggE+MbQfgv+qq79ucJ3LskN5o0F2y7HzHj96m/bnBuXZB5n0If3sY9DJD+9Tftzg3LskDmnQTWl1sw/JyfVTetzj3m5dkDmrQj/eT+ql+qp3rc495uXZI+1Wh/wCJI/RSfVTetzj3m5dkybzPornBrbg1JArw5KY9JyqN+3OPebl2SuveaZnEx6dEGtGHHlxJ+SwffKw38xEYbWWzQmcVHcTzXUnGupHSv3FxwHyRsHkWpffddi2bbYtwanOZG0veQ1oxLiaAKlFnpuT2T+FuLh5Ph5pQ62aRTuhoDnjqc7YunpWzbZES0dWYm6aPQu9E9hV2NS6ew+w4mbvAgV68pWS7i9qsYN/LcRh0HTmONXC3jqfxQo1OKUxgtFRIgICAgICAgICAgIIyitcfOUDYgxc5BT6KcunTs6Li6r1kzPKyX4qw5dWzDQLIOoXcS1GHkWDmeC5E4K9zXPjc0PcwkUD20qOsVXHHMbmZrwyRoc9oq9rR6TfzjOze1TRFVdI9j72d8ZzNdkoR8kLR5yNseH7u16bwT4tF+aWcpG4DH8YLW0uOG5r8E+C/juWteZoZJWPDSCW52gjbiuxbddbhLzLpju7tzGudcS1IBPfd0dqtOvfmlpZe34jAeZ3O3+s2/uk827MdGhyySa+DI1wJtZTV5qSeIyu8rb5Oa73sIxesW4uIKAsttO1PVL7UsnCunQG3a4B7ncOIMdlbt2q198RbBbbMzsVl/r93d+qta2tsBlytpnI63D0ewLTv5if6tqzQjtVQAbg0UWrO3FnjYmqUSVSgVSgVSgVSgVSgiqUAuDRVxAA3nBKDot7C+u3R8GEtie4NM8ncYK9FcXeRbFnLTOOxgv14jDa9Pb8s6ZEylzH4t+FeKKsqDXBnorZs04swa9+pN2K1Y3LUebsV1EucMjnA1AB+4gqbF2fQY3HAGxbXysV54vaiMG3lyvsDTs2J8NFj+KEv4pIwWVFRKUBAQEBAQEBAQEBBBNECoOKCC0Ee8gptHaRZXAP+Iusf0r1kuxVhy6xhoNmcT621rQ9JAWDmeC5E4K50Ecjg9wNRhUOI9wrj1GMlrFIAHB1WnM0hxBB6QapUoqJWiO+uGgACrTh0lu09a0udxt8P3dj03gnxcup42Mw6QB90LX0eOG5r8E+C30uKW9Esl3qTrQ+LltoImRMIIjIpi+pq5en0uVsusidrzUPRDQjl/tr8PhGJqt0mnlPvWor9Zs36TaxXbLl0pfcQwFjmNa3LK8NccMagbFTV5WyLZmOxE7G/Rnf52yg/u8lT+OxU5LC72EYvTySMijdLI4NYwFznHYABUlbq7zN9zSZRk05hDd08gxPWxnvrBfrU2Qz2aNcVDJJJNIZZXl8jvSe41JWrdMzi2YiIwGNfI9sUTS+R3osaKuPkSLZnAm6IxWkfK2rzDM6aG3qMI3NMjvxi0geZbEcvs2ywTr5M/shqn+Ohp/Iu+up6eM0dR3MhyhqHwr6LyQn66dPGZ1Hcn7IX9f7fHSv5k7Pnp08ZnUTkk8n3tML9ld3qf+dOnjM6icgcn3e/UG+SH/nTp4zOonI+yF3uv2/qf+dOnjNHUTkh/KF1wzlv2h/waxUFevvKY5e3M6iclppvL1hZxxSTNFzcgAmaQVx6Ws9FqzW2RbgxXXzdirudJmmxNu6R7AZberA6MNeDMzDKe+fIs+lG1juenaKDpCwrMkGMnoO7CgqLRrW8vd3YLMD+aWSeJHY38u/6Fp1cT4aKp/ECi/ikjBZKiRAQEBAQRVAqEEoCAggkBBiSK9u9BOHTh0IBoBXYgptHfW1uhhTxV1Tf/CuWS7FWGi/gubrQ7OK2hdLIDbyUbQYMoT6RFFj1rN6JhE4OAWer/wCAlw2d6PH90uf0V2cG08Lq+NbB7QN5fEBTp9JOiuzg2qK4bKy+m48fCe4MOUkE0pgagkLl+o6c2XRE5fu7HpvBPi5b8F9pIxuDnUAPWXCi1NCK3x4tzX4J8HbqdvqVlY3ZZBceqMkzckrKiShIc0ZtoXqdPR1opEXRT/O55lk265gm065v4GXvCa6Thl9y2rWtNAMubzLPdp3+ZG2N3YjbRnpttruo2dxJcWtzcwi8lMcNxcscW8GUtaKF1O65qxcxpak3TEXRupir0Oj6bfw6ky8uITEwQPZQua4hznMNDlJ3BU5fRnTrXtWiNqz161uL3Sbi2tcZXAFrdmbK4OLfKBRZb4rDLZNJeHLstQ8FjmmjmOBa4HoIK05smOxuRdEu3TbEX1zLDcSi0bAGOkD8JCJAS3K09IG/zLNby00rLFdrx2PZ2WnWensyWsYaT6Tzi93ynHFZ4tiMGvddM4urfVSgQEBAQEBBFB0IIyAbPIEFJzPYPvLNrYwcZ7biBrWnuNmY5zn4ZsrQK7Vk07qSrMF5zTYWsnCia+7I9J0NMo/GJAPkWC7Uthlt07pd+mara6tAZ7aoDTlc1wo4HoIVrbonBF1sw65fyT/kn3FMKqPTZeLyy11fStSMdv5NZLuJWMHby+4HRrGgoOBHh+KFF+MpjBZKiRAQEBAQaHSUG3sCkQHnAohuDwoSZkCqCK7zsQQBXbvUiQAoBxwxKCk0V1bW4qNt1dDD+WeFkvxVhv0CeSXSbN8hq4xNqezBRfG1MYLWtVRKs1KaRrhG45Y94FKnfv3f/O5XtRLxeuyS+3JakBphhcAOvNXbjuXB9Yj57fD93W9O4Z8VXqEkjbSRzHAOABaTsBBFCudy0f7bfGG3rcE+D3Z054gupLqTjRmJ/DaQKYtOZzuk4L2M3bXnaNERI5TMrMHGJjq7Kk5ST91WniRGC906FsUEjWtDazTOw/CkcarHfO1aHYqJYGtDigwyROcC5gc4YhxAwUjzUEUzea9YuWvDI5G2jG5jkqWMdWhyurt3LLPDCna9Q2WNwFHA+VYqLs1AICBUdKDWZ4QaGRoPaEoMuLF8dvnCCOND+cb5wgwfd2sTS+SZjWjaS4IUUt9zXBGCywj47/zjqtjH74rFdqxGDLbpTOLzt5qF7qBrdzF7d0Q7rB+KNvlWG6+ZZ7bIhzEgYKlFl/yTKZIr+ZlHQOmayJ42OLGUkod9HYdoW7bp7tsVxampfvS9RKawvP4J9xWUUGmOa/lxjm4NNsfNlO5ZLuJWMHdy+5vsmyDfzEdD0jKFW/GUwtAQqJSgICAgINDm4KRi1vTiiGxuHYiQ0CCQdxQC2qgTWmCCKnYApGEhoCUFPoZb4WY1r+1XO3+Wdgr34qw38tty6NZitfVjHzqNTGUxgtsqolzzWjJJRK/Ggpl6aGqmJQ8FzG0/aW6r+Zt6eZy4Xq/Hb4fu63p/DPiptTaDZyj8Gh865/Lfdt8YbevwT4Pp0zf2CYfxT/olev7XnlLgOUHAGoEUdOzuLJPGrGC/tp2RW75JSGsEkpc44AAPOJWO/FaHm9T5ourlxj008CDZxiAZH9Yrg0fdWtdqZNi3SzU0r7ifGaeWQ9LnuP31j37s2TcjJryGv5SXr9a/6yb85m7GTExV+HJ+sf76b05p3YSI8ux7/nv99N6TdhlR1KcSSny3e+orJSEZCRi51PlO99KyUhOQU2u+cffSspocNh21PaT76VkY+GhO1te2qVkBbxD4IUA6CPYGjzIIbDE12cRjOPhUxQbAcMUoJpM6IzRRufEHNY6WlGAvcGDvHrO5Xs0puwVuviMXpdN5ZgbSa8f4h35ulIx5DifKs9unFrBdqTK/htobeNsNvG2OJoo2NgDWgdQCvM1Y0zgC3k+SfcSBRaKynLNuHf4ap+aVkv4lYwdXLwZ7Isi38yyoHyQovxlMYLYUWNLMFAQEBAQaTmOCkADuQTuQY0J3IM6U3oJGzaoA17UDLQ7du5SNcuIy70gUmhNrZSYbbq6r28d6yX4qw7OXZBJo1m7ZWJuCrfimMFsqJQcQg+e8xt/8lujX+Btx9x64frHHb4fu6vp3DPip9R7tpKehtcO1c3lp/wBlvjDc1uCfB9MmobSUdMTtvySvYdrzqie4M5OkJFKQsw6MGLLPGr2NGuakeGNMiNMz5JLinxc5yt8pFVr611NjNo212qUmgWtRst1jY3uptz2MYeypbxHHKyow9Khr5FljRnt2Md2rELX7K6gBV0sVeou95T5MZq+d3OSPSZH3s1hx42zQBhdWtCJAS3Lh+DirdPsrVHn9zubyvckV47PJVV8mMzzu5sHKc5FRcN2YVBTyozT53cj7JXW64j68HKPKjM87uDylebriPyhyeVGZ53ckco3VMbiOu7uuTyu887uR9kr3/EReZyeV3nndyDylfVwuIqdjk8o87uR9kr/fcQ+Zyjyk+cHlLUMcs8Nd1Q73k8o85YWHK1nAA++/aZd4NRGD1M3+WqyRZEMd2pMo5tdFbaBMKtY3NCGClf4VmwCizaXExXYLtpwFBhQbFRZnRQNdw3NBI3pafuqYFBy+XO5Wgzg4W5H7krJfxKxg79AjLNJtOjgsoOjuhVvxTCzAptVEpDaEmpNTXHd2IJQEBAQa8pUiD50DEoMdiCQQ5Bm2igZIFEGLhggpdDbS0mA3XV1/TvWS/FWGzlz/AEazwp6sdW8qNTFMYLcHDaqJHOACD51zG8faS6rvhgNfI5cT1iPmt8P3dT06flnxVOpn/L7jD4BXM0PuW+MN7V4Z8H099DaPI28MgdHor2Ha84oXgnlWUdEbcPmLLPEr2PP6i9/t27iI7oDXN8rnLX142tnRwaZmvkDIGVzzvZCKGh9Y4NqK9AKx6cVuhe+aQ+iWtnbWkMdvbMyRxtDWDcAMAs8zVqug4jDaoS8wJHQ81Xzg4NbwrXMHGlcJBgADVZf6wr2vTtxNQMNw3rEs2AqBkgVQEEFBNUBBHYgIPL88ykaTJFmLauhpR7W1PGZ8E94rNo4q3PTtxWFZkg1zmkTyNwqpgUWiAN5XheRlLrcvNDUCrSVkv4lYwWGhiuj2RFRWFhx7AqX4ymMFgqpSgICAgIMduCCKEHqQCKIMXVqpGIBHUgzaUGVaKBNUGLiaYIKTQS420zRs8XdD+fesl+KsN3LTCNGs81SeHQ+QlRqYpjBbFUS1Pc2hCkfPOZHE8yXDaYCCCh7S8ri+sY2+Eun6dhcqNSP+X3PVG7HyLlaPHHjDe1OGfB9LzkWzgMRwyK/ir2Pa86p3uI5Wm3u4Qx8jVknihXsUGpf63cOG0sb9x71g1sWfSwawHOu7INNHeKhIr8sVVNPFe/B9Bvrx1laPums4hZlpGDQmrg3b5arLEVlry3ROuXF3EbGCNzXE06K4BRNBRS2s0Ws3V664gDZmwgRcUsLeEHYuwxrmWSJ2UR2rKO/c0flLb9b/AMFWiatnjn7TJbgb/Wf8FFBPj3NIBktwDtPE/wCCUAX+bvCaCnyyQPKlBgb8B35aAHeMymhVl7Qa7+Hg6jmUbpVLtQawVM9sMaDvlN0q1HVY85aLu16xnNQfOp3e4qe1GCn7Xa47sx99N3uKntRpqW3drj6NSae6m73FXDqL7TUrd9pe3lmGSZS4tJDwGuDmkHN0hWtiY2xEomYdbNatz3fHWjjWndzHs2FRuTlJvQ6Dd3QurKMGOSK54jnPYDTI1gc0tNd5KrSKSl032FlcfyT/AKJURimVNpERi5StY94s29noLJdxqxg7tAcTo9lU/wABH9EKt+MpjBZKiRAQEBAQYbq9KCQKIJKDEt3oGVBGXyKRJB3KAHWEB1OhBT6FlfbzEDL+2XVe0TvFVkvRDPlo5dFsxX4FP3RUamMkYLYqiWt7cNlVI+d8yO/8nuGV9G3gw7S9cb1jGzwl0/TsLlTqeOn3A3cN3uLk6PHHjDe1eGfB9LH9mNMfVn3F7HtedUhx5XlDTjwtp6g1ZZ4lexR6kf8ANpetg+m9YNbFn0sGuHG9sv8AqofphUsxWvwe+1BjH2EoOAo3H8YLLbiwS8vrUs9vzFeGGR8YfFATkcW1oHDctrRiJt2sGrMxLlN1dE1M0hPTmNfdWXdjJj3pPFXP56T5x99N2MjeliZZTWsjsdveKmkIrLHiSH4bvnFKQVSJJRse4fjFKQVYEucalxJ3kkohNaYVPnQTU9J86JQcdqlBQIIoEE0Qb7IftkH8o33VW/hla3GHqrQgnScmDTbuI+Yyi0J7W2sL7+xzjpjeP3JVYxTKusGFnLdu120WgFNuORWu4kRg6tDaG6RZ0/Ms+iovxkjB3qqRAQEBAQYAY9aDIIJQEBA2oIQQdmxBg8mnWpFJy+4i3nwIHjLrA9c7lkvVht5aNNGta7cpqOjvFRqYkYLkHBY1mLxgpHzfmc05omwpW2gr55FxvV/6+Eul6fhcqdUw025IOPDds7FytD7keMN/V4Z8H0wUNpUY9z7y9h2vOqSVrPs1O01y8LGmJpRuxZZ4oV7FDqbh7Xl/kx9N6xasbWbSwYQu/bLOm0XMJ8zwqWxtWuwe81KVvs2foyg/dCvbG1hl5fXng6/c/wAlDj5HLb0OFr62LkWZiECoQc1tMxznCpq4l4DttK5cB1UouR6TzF+pOpF81utvn2R2Oj6ho22bk2x8s2/5+rpXXc5CDGWEPgN0Bix7XNJx7jT3iO3avFWeqzqeoW3XT/riZiPbsq713K7nLzbHFMVnxxp7Ge3EL2rgiAgICDbbOLbiJw3Pb7qrdhKbcXrLJraaRStRbOA7Mka0J7W479Q/sNxjQcN9fmlVtxJccFIeX2UxDbUU8katPEdjo0ZwdpNk5uwwR0+aFF+MkO1VSICAgIMaHpwQYn0upSMxsUCUBAQEEYoIKDF2XKpFBoAAt56D++XW3+Xesl6sN3LrKaVbEYDKajrzFRfiQu2gUqsaw6iD5rzQD9q7ioNPC29PnSbFyPV/6e10vT/7KjVcdNugMaxP9xcnQ+5b4w39XhnwfSo8LSgGGT7y9jOLzimn/wD8zcZcPVGm7c1ZP7QjsUGqf6tL8gfTeqajLp4NcFfGWdBX9oiw/GVLcVrsHuNSw02eoqMuwdoVrcWGXmtbodenPTDB7jltaHCwauLlkLw2kYBefRB3lV5rmLdDTu1LsLUaOlOpfFsdox2YVWXTvi+2LowmKq3WzbMxOMJorqtccURl4Mzase4uiePSY8+kAd1V5T1zQ1NC/qNK6bd7ZdT4S7PIasalvl3xE7uFcv8Ah0Ps5GNLo3l5HwHAY9hAGK53K/8AYuYsujf+e34s+pyGlfhG7LW1we0OGwr3Vt0XRExhLgXRNs0nGHXaU8O1m+PuOHZ74XyzmNObNS62eyZer3t6l0du1onh8OM7BWIekN7R09i9J6N61dvRpas1idls/tLm85ycTE32RSe3v/5Q0FxAG80C9Jz3PafLWb1/bhEYy5mhy92rNIaopo5mGVleHUgE4VDTSvYs8atNPf1I3NlZ7lNyt27b823Z3s3RXAiMryI/iRgVcamgzE4Beb1/+xXX3xZy9tazSt38fy6el6bEbdSfcwgbM2Ok7w99SagUFNwXqYrSK4uTNK7MG+HCaP5bfdS7AjF620IMmlPxq62f91rCtCe1uO7Uf7DcmpHqn/RKrbiS4Len2djdtraCu/bGrTxHY6tEObSrQgU9SzDyBVvxIWCqkQEBAQEGuoUiWursUDKu5BKAgICDEoMH1wps6FIouXjmtZTSn7ZdV7eO9ZL8VYbuXAfZFtUZe67CtfhuUX4kYLlqxrJdsQfNeZ5B9qp2VxFpbmlPwpVyPV44Pa6Xp88So1THTrkDGsT8BhuXJ0OOPGG/q8M+D6YwUthT4mw9i9hOLzqmnH/jVwBh6o06dgWX+0K9ig1UD2tKBuYPpvVb2TTwarcnx1n/ANRF9JUiFrsHttUa06bO44nLh5wptxYpeZ1hsntiV0lPyUTSR00cdvlW1oYMGri0x+m2vT99c712ybuUvp2Un4s/IXRGtFe/9GyW1kEhkhIIdi5hwx6QvO+m+vzy+nGnfbvWxhPa6PMchGpdvRNJaSS05ZAWO6Dv7Oleo5P1XQ5maWT82U4uZr8nqaUVnDOEO7xY0CrnPaG+Q1r5KKnrVOkvrl+8LchNNa32/otF84d9USwPddT8FxDoqvY0eiQ4BxaR27F7LlPVem5PSuuisTdNs50iu2PBytXlfN1rojZNIl0WMwdK9nxmtePJ3feWl/2DlLa28xZttvx8c/azcjrTSdK7is/z4O4tDgWuxBFCOorzdabYdBXQteLGVzTWRjJGt7QKV+4vU+pa3m8xy0z2xbPvmHM5ezc09SIzn4Qiza0mGFo7rWgnsFKfdXS/7Lr7nL7vbfd8I2tf0yyupM5R+rqvQSxlNmcE+YrzXoW71dm9308abHS5yvk3U/yKtC+iPOMovysfym+6onBMYvUWG3RyP8M/6DFoT2ttY6njp10MfyMmz5JVbcUy5LKkPL0TBjltRTowj61aeIjBv0J7XaVaZTUcJhB6cFW/EhYhVSYFBNUBAQEGjMA7KVIzpRBlioEhBKBVBCAgxeCgoeXSDbTCn98uf6Zyy34qw28tVbotq1x2NcOk+m7eo1MSMFwKhUWabmdsLMxDjXANYC4nsASIQ+d69Z6heczT3dvaTyRC1gjqGGtQ6R3ontXP9S5e/Ui3diuLd5LVtsrvTRxXdjfNi4E9ncDjNcAGxOcaUx9EGm3euZZyOvF0Tu4eDeu5rSmKVe4h1S3n9UxkrDkJHEifHg2gPpAdK9PNrh1V8xLuXrg1p6snAdQV/wC0I7FFqlfakhO0sH03qL17Gu2I8fZf9RF9JViFrsHudSAOmzh1WjIa06FFuKkvNa3I46pLHTuhkTge1p95bOhgwarkpTHes0xExSWGJo6LebN6t+B+CekLwHrPpU8tfvW/bu+Hd/D0HKc15sUnij/Kt0sLJmFjxhuO8HpC41l91l0XWzSYbnjg57S3LXOlk9NpLB0AA7R2rr+qerXczbZbhEREz33f8djU5flI0pmc8PB1PdkaXGppuG09S49sVmjac0YjtnPfI7NPKcz2jvHqDQNwW3zXMeZFtlvBZFI/eZ8ZU0dGYrM43Y/x7GuxtZInvnmwfJUNYNjWl2anatvnfU41NCzQsj5LKbZxmY/SGHT5bd1LtSZ+aW+5uOC3JG0vmcO4we6egLQ5Xl51tSLKxbXtnsbF925bN0xgm2h4UAjfiTUv6y7atr1PmbdTWjy5+TTiLbZ/8e1h5fTmLZ3sbprPtarGDhZzXMAcjHfgtV/VPU55vcmYpNtu3x7Ucvyvk1jOfg6ZGcRhbsrsPQdy5unfNl0XRjG1sUidk4OBpqMcD0dhovp3Jc1HMaUakdv69rzXMaM6V82z/kJFQR2ii2ZYXp7J1H6HmwJtpB045GFaM9rcXd4zNZztGBMbxX8UrHGKyst2H2DGGmv7KAD+jV54lexny8HDSrQdETfc2qL8UwtxWiokIKAQglAQEGrKHODt42KRnTpUDJBFAgIFEEoCDBzUFHoGYwTh1R+13OP6ZyyXqw2cttHse3yju0fT57k1MUxguGgU6FjS4r6oubEbQ6Vw/mnlWjCUS6OEDuFVFRqMbJGl7Dmadh3YYJbdExWEzFFZdxgXjDvEUlB5WK8YKqp+HL9wT+bPuBZJ4oR2KXVS46k6o+Bt/SPS5axqt6+PssK/tMX0lWFpwe71Vv8AllxSteGVW3FWXl9ec4apKMoDQyKhHW1y2tDBg1lfA4GcxyONXOoHA4NNMGOZ1rh+sczzejHmad0eV4Rs8W/yWloakbt0Tv8Ajj4N3eF02E4PaWuNNhaa9PYVg1fUrOY9Ouu1Kb3D/wDrs/lNvKzp8xG5w4+xYrxrrFKoJRCA1oJIABOJIG1SmpRQFAgwkjMhALiGfCaN/lUpiaMwAAABQDYFCGq4uIrduaQ4n0WDFzj0ALLo6F+rdu2RvXImYiKzNIVwe4NzPHfeSco6XEmgX0DkrOi5T/bPDWZ9vZ4uFzE9Rr/J27Pd2lq18edkhJcJDWprtNafdW1yHMzr6FupON1f1lh5nSjT1JtjCHr7NrnSaI4EZRBITXafVtpSqpPayLq7IFrN8h3uFY4xWV2nAO0CB2JBtWnH5CtdxIjBs5fo7SLNwG2Jh+4l+JGC0VEiBRAQEBBiBggmm9BKAgIIxQSgIMHDBBS6AawXFcf2y5H865ZL1YbeXQ5uk24+WMOp7lF+KYW4VEuG+H7Vp5p/DuHnherRhKJdwA6FVKMjctAAB1YJGwVN7EfHwuxNIZajdtYrxgiVPJH/AOM3AGDuE73Ass8UK9ih1g/5q4bKR/8A2PUzgta02x/b7HquYfpBRRMve6phplwa07h86xW4ol5bmDI3U7h5+DHASOrK8/eWzo13Zow6uMK8aZI+MXETw2eUtkmBrQuBDqjoIGC8Bo+qamnpXaM/NZdX2eH6vR6mhp3akX4Tbll3rMRtEhmIAdlDS49AqfvrmVmlF6gmY40ZV/W0YefYlDdlNZTsDWjrNT9xDYjLIdsnmaB7tUKxkcM75H/c95CvcnIfju+57yFTK8bHnygH3kKweuHxXece+hsRxaemxzevaPOEoUcT7Mhxkg9a9x9NzqkdpO7sXq+V9d5bQ0YizT3b+2Iw9+LmanI6mpf893y/52YN1vaNhOeQ8SU/DOAHU0blw+f9T1ean5tlsYWxg3NDl7NKPl97RcljJ3Obvyud27PvL0P/AFjXumy/TnhjbHtxaHqmnEbt3bOx6axeT7DNP4B+7pjau3Pa1IXlya2suFO473FjjFZW6Uf/ABu3FanwoFTt9BXu4lYwdHLga3RLFrdghYB5lF/FKYwWaokQEBAQEGIBCCaoJQEBAQEBBDhUIKPQKmG5wp+2XNP1zlkvVht5Zo/Rrc409Zt2/lHKNTFMYLhUS4b8A3Wn1P8ADu/onq1uEol3VVUoJoCehBXXhrdwuG+GXDysV4wQpHuJ5ZufjGJ3uBZJ4oV7HntY/wBXfU48IV/WPV+xNrTBTx1jhX9qh+mFCZe91gU0e6NdkZWG3EnBRcyWoFwyVjJpn3TWtc1kb3ta2MOG1gNK596z6F9GLVtqqrOS7tz4O5trgiPCObgSmrRsDu7tHTvXk/V/R7vNnU0Y3rbsYyn+HV5TmYmzdvmkx8XTJES/iyQXDxQUYYpC0deXKuVHpnNfRLcjmbIim9DY18rxVtrckDD8hJ9VWj0jmvo+MfypPMaf1JZxnuLW21zUdMEg/ep+I5r6PjH8o6nTzZZJ608NcV6ODJ9VPxHNfR8Y/lHU6eaeFdVoLS4PZE+nuJ+I5r6PjH8p6nTzDDeD+53J7IXK1vo/Mz/X4x/KJ5rTzZi1vjX9juBTpjIU/huZ+mP/AGhHVaeaBbXp/udx5Yyn4bmfpj/2g6rTz+CfC3o/uk/bkT8LzP0x/wC0HV6ebUYLkOqLSYOdtOT3VaPQ+ansj/2g6zTz+DRcQ6q/1dtbPaSKmRza07BXatzk/wDr903f7ppb/wDWds/wxavPRFvybbu9rh0PUaetikLn+k9wBPloV63Qt0dGzd04pa5Opv6k1umsvRthbbX2j2gJJayZorhUMjFVjrWJZF1dA+FlANO46nmKxxisrNLAdy5bADE2rfoK93EiMG/l4g6LY4j8izYa7lF+MkYLRUSICAgICCBigIJQEBAQEBBBFUFPoAdwrqor+23Pm4pWS/8AZEM+WW00aCoy96XD9K9RqYkYLZUS1TwC4aGl746GtY3ZT51MSPG8xS39lrDYIL65ZA+2Y4MEh9PO8OPmouV6pzF9m7uzTH9m/wAjpW313oqq5L/U2MfJ7QujRpNDKSMB0LlRz2t9Tf6XTye7s7SNsDZml73yRhxMj3PIq0ejmJp5F6qrg0UFw0M5PvDTFsElN+xqz/3hTsUOtADWHUG2IY7vyj1fsLWm2/t9if8A9UP0wo7FpfQ9VsTqGmz2LXBjpm5Q41oMQcadi17ZpNSYaIWa61wEnhHAbC0St90uUzum12AagcTwP3ajYMgL6uPBpu9KqjYAbejH1Nex2zzpsE0vumLzO99NiWJbqFTQw0PU731OxDj06+vdQimkjMDeDcTW/ouIPBeWE+l1KboiCJNS1G80xlu+UxP8Rcw2rcrXCjpnZQ41duS22JJllqV7e6bp13qMj4XMtopJi1rHVIYM3x0tiJmhLbBJqU0MUhkgaXtDiOG/eK/HUTQcljeahfcUufABFcTW5ox2PCcWg+n1K0xEES7n285IIe2u/un31Wo1eEuy4kSRgbqsNfpJWBk22vt8sVP5N310rAR6fKbqO6uJWvdEHCIMblpnADqkl1dib2wo6Lqot5cfgO9xRCVVpZb9nbcgknwzcT8hXu4lYwbeWnNOiWIFPyLNnYo1OKUxgtgqJSgICAgINQfTapEiTq+8gyDlAyQEBAQEBBU6CQYrsA7L25Gz+MKvf+yITy1mGkRB4oRJP/TPTUxIwWqokQeL5tYPbMUlTU2oFN2EjvfXE9Y/r7f2dT07+3sUNycttM7ojefM0rjW4w6U4PpVp/YoP5Jn0QvaPMvNXtDyRelzdsEgyneaDBZ/7wp2KPXf9WA/iTj+lestuBDltQPH2NTQeKh+mEnCUvqVFprJogUQEGi6vLWya191I2MOOVgO1x6GtGJPYpiJkc8moy5stvY3Ew256Mjb/OOafuKd3vRVgdYEVfF2lxbNH8I5gfH86Ivp5VO7kVV/Jj2z6RJcRuzRz3l7Ixw2Oa65koR1FW1cfci3BPNzssGlbq6rZf0iaXb4SXM+cHEcp6yabLKelPkFRpcUeJdgtbJp8Hb1P8Ez6IVJxTCs5cbVuoEbBqN2PLxCr6nZ4IhQ6LAxsun3dtPDcXfFfmtWRVkDHyuZLLNOHFwyMcaZu7upWlMl84oh1Hmi+ktAbaSB90LSKV7SMGzSXLYaPDTUChOG1R5cVN51XOo67Z3b7d89vJHbeDfNKInNc/xV0+HI1mc5aMAxqcRsxVYttmPemsuZvMWsy2897G61aJGMfa21XSGMSTxxx8ZzAA0lrzVpNa7PRKtuRgisvRP8Rb6XMb+ZksrWSF0rGGNpGJbRmZ2wUG1Yu3Ys4NIDX8tW0owrZtdQfydVa7iRGByxIToGnPexwL4oxQAmhI3pqcUluC8GCxrCAgICAg1ZQNikZBqgSBRBNQEEoCAgICCo0AtMd6GmtL25B/WbFe/s8EQjleUy6Qx7hQ8a4aQeqd4TUxLcFwqJEHjebj/m0A//ADfvyuJ6x/X2/s6np39vY8/cEC3lr8R3uFca3F0pwfR7WVvgYDWvqmbPkhe1o8y8zcXBbybe5MXCGbL5vOs9PnhTsUWsyB2qMdsLoMe3ivWW2NiIa7Mg31mTuuIj5nhJwlL6ltWkuICDk1C9NnE0Rs4tzM7h28WzM8iuJ3NAFSehTbFUS12unshkN1cHj3j/AE53Y5QfgRD4DOoeVTNxR2gUwVUpoEEMjbGMrAGiuwCgQUnNMfEi01o2+0rQ9OySqyafb4K3NnNTC7lfVmbzZXHn4blGnxR4puwd+nOJsLQuHeMMZdTpyBVuxIV3L8sUc2qWGURzwXs0j495bcHjMk7H5jj01V74wnuRC4bHHGCI2NYCakNAAqd+CxrNZihFcrGgONXUaMSTWp8qmokNbtyg1pUnq2IIDYGBwEbWhxzOAAFXbanrQVeszzytfC0ZYWxOc4j0nOIIa0K9kKy6NCgYzQLGEDuG1jHnYFF8/NKYwRy8zhaTbw40hDomk7SGOLQfuJfiRgsi6gVEpBCCaoCAgII+6gIBIAqdiBgUDBBKAgICCl5dd6u/6r+6r+sWS/s8EQnlYU0kCtfX3OOz+Hk6FGpiW4LlUSIPGc3U9sQdPhtv6Qri+sf19v7Op6d/b2KC6xtpv5N3uFcW3GHSnB9Dso66fbj+Jjx6e6F7WrzLydxBLJyrcSBx4WR7ZYBTM9rn5HASOOBoVsV+aGPsaX6DLe3du6eQRSSvNo1sUkc2UtjkuCZMoFD3aUU+ZSCjO30Oz4jJ7XVY5XQStdTuU7nrHY1PwWuPkSdSck0entp3uv4z4wSwiEuMTMuX1hBjeadIBosExsWWwcDiCqJSgrGA3GuzPdXJZwMZGN2eYlzz25WtV/6o7VmqJcN5fTxXENnZQie4kGd+Z2RkcYwzudRx24AAYq0R2yiqYb2cXIs76JsUkgLoJI3FzJMvpDENLXDbToSY2Vgq7VVKr1yuWxy4E31v0bA6p29SvZ2+CJdmoWrb+wurJxoLiGSEk/htLfvqts0mqZcegXfitJtS4UnhYILhm9ksXq5GnsIVr4pKIRqmgWupzx3zJprO/ibkZeWz8knDrmMbgQ5rm13OB6ktvmNnYTDT4HX2Oyx6u10YpTi2zHO8rmuZ7imtuRSWx9lrT3VGqBjCMWNtme6XFRWMiktPszXAcdXNBuFtGB7pU71uSKS1+ytcc+h1pwbWv9mh82xTvW5FJdfse6c0ibUJH4GlY4wBUUOACrvRkmjCPSdSjibDBqj44mNDGMEERoGigFSE3oyKMIND1WCIRM1mQMGbAQQ7XEmuLetTN8ZIpLJ+i6s5oA1qYOB28GH6qb8ZJokaPqwFHa3cHrEUA/eJvRkUT7I1LPnGs3NKUy8OCnb6CjejIo2t0u9+HqtyexsLf/rTejIo7IoJo6Zrh8gHxg37wCrVLeoEIFMUAoGCAgBBKAgIKPl8uc3UA6ndv7kCm8B+9ZL+zwVhs5XAGktoBTj3NKdHHeo1MU24LhUSIPF83Ae2ITv8N5PyhXF9Y/r7f2dT07+3sUNyK28o6WO9wri24ulOD6RpwHs+13jgx0+aF7R5l5M6bJaRXmiXurQXLLoMit7QwBvDc+QPo9zS6pcNxotjerSaKU7F1qeiR3tvFbWXDs2NdKTkYG/lIJINjafnPMsdt9MUzDmvOXrjUCya6kjidmijdFA13DFpGJGyQtJoayCVwrTAbFMX0Jhv0jTHaYyO2kfxpXZy+UDKMjC1kLAOhkYa3tqd6i66pELtrKAbljWZUoUHDBWPVrtjtkzIpWeQFjvcCtOCHa+SOJjpJXBjGAue9xoABtJJVUquK/tJrx95Yu8S3hMjnbHi9rQ5zo3tacXNNXbFeYmlJRV0uY+8urebK5kNsXPBeC1znuaWAAHEABxrVRhA7VVKr1JjbnUNOtcaxym6cQMAImlor2ukV7dkSiVmFRKlvtJvra7l1bQXsbcTUN3YzEiC4LRQODm1MclBTMAQd43rJF0TFJRMZItta1d7xFPoVxC6nefxrdzAegOEgJ+ak2Rmisu7xl4R/YXB29pkj90EqtIzS0TX9+wgs02R9fiSRYduZzVMWxmVa/aeqGoGkzGm/iw4/u03YzKtZ1HWcw/yWXL08eD3MyndjNFZab3mHVbFrWyaPIXvNGN48NT1+lXL0lTFkT2lWVprXMdxC2b2FWN7Q6NzbuE5mkVBA/4pNluZWW+31rU7iESjRpm12AzQbsNoeomyM01azreuAmmgyb6E3MHm2lNy3NFZbW6prLhU6S4dk8R8m0Juxmmsshqer0r7IfXo48NfpKN2MysuqC6v5I2vlsTE4ipYZWOIPQS3BRMRmN0Mtw8gSwcMbznDqeZRKW9QIBqglBBcAaIJQEBAQEBBR8vVrqTaUAv7inXVwNVkv7PBWGfKwppbtn9puthr/eHpqYptXKxpBig8PzXcwv15ls11ZorVrpG9AfI7L58pXF9YjZZPj+zp+mzxexS3NTby0x7jsPIVxYxdOX0bSq+zLOooeBFh+IF7OMHmpxUb47qEzQafJew3D7mRzGyRxtt2ukkJ4skxZSRhr3RnLqUbSqz7O2ijlkj5hnbdXDZ7tl28lvDbGWRQAzsDGsDyRKWsFczMNuY40U/Kja3TRatCx1uZrp0AubijnNmkke2jDFR8OV1Kl9Bma3roKKImBk/2xO9sVwJ4dQDbfwjYi8W7MGunlleCWvo6rS15OAw21TZ7E7VpolpdMbLeXk9y+aWWdohmd3GRCd5iyx0FO5Sh2keRUvmOxMLZUS57mFxfHcRflIqgj4zHek37gIUxIr9YcybwEsjXTac2Yvumsa5/osdwi9jQSWtkpXDbSqtb25olw3d/qrTc3cMszrNwbDbkW+QiSR477QWPkyRsqC5zSCTg00VoiEVcsVzrQtJI5nzQxm9cwOkbOZDDwGOblc1j5KGQuwOU/Bq3YrTEV9iNr0FreSW+kR3WqDgPZHWQOqXUBo0kVc7M4UNKk1wWKYrOxbsRpTbifialdsMclxhFC4UdHCPQa78I+k5LsiFiqpEGJaK13oBQQG47O1BlToQRsQclzbRZbm4d3pHxlvep3Wgei3qrirRKGrl5xOgae4mp8NFU9jApv4pIwNGlZNpVrJCKMezMAduJKXRtIdxaDgQqpBGAajBBIqoGaAgIICCdiCKIJQEBAQEBBS6A3vakQakX89R0YhZL+zwRDHlpstnps7bppjIvLssadpa6d7mecGqam2UQuIp2S+jhvFd46R1KlFmxQPnvMrac2zu+NZW48z5Vx/WcLPb+zp+m/wBvYrriRrYZM2wMcT2UXDiHTmX0bSHNdpVkW7DbxUO3DIF7OMHmpxb54GXEfDkzUBrVriw1GzFpCtE0Q8HzVIINZjsre4na6O2D5GcaX4byGmpd+CVuaEVtqxX4q62knfdW7HTzOa6aIEGV5BGcdLlluiKSiJfTWWsMbxI0HOAQCXOdgdu0noXOqzN2CgRXcglBzyWpzmW2k4MjjV+GZj/lN++KFTUQZL9gFYGSHeWyZfuOb99NiGtlxqMoI8K2FwNKySBw8mRTSAisH8cXN5MbiVteG2gbGyvxWDf1uJKT"
                 +
                "dkUdm/rVUpCAgFBCAglAKDiv5oGxvgc8cV7HUjr3iKHGgxVohEuHQZHxct2ReDVtpHXqowK1/FKIwTymc2gWR+CGEDsDimpxSm3BdUWNIgUQQK0Fdu9AFd6CUDsQEBAQEEVNdiCUBAQUnLpdxdYBAw1GXZhgWsKyX9ngiC78VbSyNZZT3Ye5z2vjMXDGb4JD5GO27cOpIpPaMYtQvI5Q46TfOpsxgAJIxLvW/wDwm7GcIq6PbFyHZfZN5XaPyOP86o3YzTV4zXLx91zNMZbd9sRZwUZLlz4vlxORzh91cX1qKRZ7f2dP02eL2K7UX5LeU5S+sbxQfJPSuJZG10rnsdD1i+bounBmj3Lmi1gDXB0FCBG3EAyAr2u7GbzVVkdVvhTLpF0a/h2489ZU3YzKvCcx3FzNzNLJPaSWzvBwjJI6NxID5KGsbnBbuhEbvtYr8XCJJPEWmWMk+Kgo2oFfWtw271lujZPgq+mDUtSpU6TMD0CWE/v1zd2M2erE6nqWFNJmPZLD9dN2MyrKLUNTe6j9JljHSZoT7jim7GZVl47VKkDS39RM0WP3VFIzKp8bqdP9Mfv/AIaL30pGZVBvdVA/00+WeNKRmVQL7Vf9txH8exTSMyqXXuqh1BptR08dgUUjMQ691Yejplen17B95KRmVlPjdVyg+zgHHa0zsw+4lIzKsfHaxu01u7+8N+qppGZWWJvtbDqDS2FuPe8U36iUtzKyeN1rOAdOYG02i4B/eJS3MrKXX2sj0dOY7Gn9oAw6fQSkZlZDf6uKU09nX+0f8iUjMrLF2o6uKU0+M9P7Rs/m03YzKyrX2mp3F+27NtHG3MCY+OctTg5zssdX4bAVesUQuY7cW2mC2GAjiLKDEYNosdaylw8mUHLdiBsyup89ytq8UotwXqxrCAgICAgICAgICAggEFAxr1bkCoQeSi1iPl3UtWgvLO9mNzdeJifa20s7Mj4mCmdgIrVhqFm3d6IpRStHUOdrEio03Vcf/wAMw90KPKnOPeneZjnC1Ir7N1MbBjZyDb2p5U5wbzc3miBwJ9n37abjbkE9mKjy++E7zyWt6hFf8yPeyGWEiziGWZhY40lkxAxwxXE9atpFnt/Z0/TZ4vY4b6nhpcKkMf8ARK4duLp3YPXaLzDHHounxt06+kDLSABzIe6aRt9ElwXttzvh5mrvbzCHbdNv29Zhb956nc74KvFczXzLrmAyCKaL9kiHDmjLHCkkuNMVu8vbS32sN87XFA9ovLJxrQXVuf51qy3R8s+CsPqxmpsjefIPfXKo2UGcgVEMh7APvlKDjn1aWJ2Vun3ch6WtZTzl6tFveirE6xNQH2ZedmWPD92m73lUt1ecg/5Zdim4tj+um73lUnVbgEgaZdmlMQI6fdkTd7yqPat1u0u7/mv6xN2MyrJup3JJB026A6fVf1ijd7yrF2q3GQv9m3QA6RHX+kU7veVafal1Tiezrt+PogRVH84p3YzKs/a12MBpV2cK1rD9+VRuxmVZe1L3KHDS7mvyoAf6RN2MyoNRvnf9quB1F0P3pE3YzKp9oXoaT7LuK9GeHH+cTdjMq1HU9QFQNJuKDZ6yH+sTdjMq1P1K+Dh/lU9DsOeH66ndjNFWEeq6oHUGjzu6DxoAPppuxmVZz6lrT2Oij0WQ5wW1dcQACu80LvcSLYzKy7NE08aXpsFhUuEQJqaV7zi6mHRVVvurNUxFFiqpEBAQEBAQEBAQEBAQRtQCQEEYVJG9ABNaEYdKCHCorSu5Bq4eFCBQdClDwfNYbHzJC4YONkAR1CU71yPWOG32ul6djcrboh1tKK7WO9wrhW4upOD3WgDLomnMrg21hAHZG1e1ealaMpTvBQPBc4spzG2QHuus2N8rZH++t/leGfFh1MVNVrZIHvIa1k8LnE7AGyNJWeY2SxvruG5chtIIrswQQGUdXcRRBnQIFBtQEBAQCK7UEZRtogEAbaBAJAQAaoJQQ4V2bUGGQOwopEtZlph76gZU6UEoCAgICAgICAgICCKoKrUuZ9E0md1rd3BNy1oc6CKN80gB9HM2JrqV3VWLU1rLOKaMlmlddhDhbz1ormucY7tgbtDrWUE9gyrF12j9UMnS6uSBz3oZ2Nu8R/hpR7oTrdH6oR0upkwPPWkAYRXbsd1u779FE8/ox/ZaOU1MmJ540nNQQ3hr/E/8VH5DRzOj1MmX2300Nq23u3HoEQHuuUT6jo5pjktXJrdz3YtxFhenqDI/6xR+S0c09FqNTufLYuo3S70twxpENvVxFWfU9JMcjqPNajfSa3rftTwslnFFb+GayZzS95z8TOWsLmgbhitD1DnLNW2It7G3ynL3aczMsZxSGT5J9xcyG9L6Hoba6TYuO3w8WH4gXsoweanFYGMEKR4fnYxt1O1j7ocYHOpvIDgFvcpGyWHVxeanjEkZbUjrG1bcMT0lvz9exxMjudLL5GtAdLHM0BxG/K4VFVqTycZsnm9ze3/2A8f9rk/Ws95R0fenze5kf/YD8D7Mk/Ws95Oj7zze5I/9gP8A9rf+uZ7ydH3nm9zMc/up/pj/ANcz3lHR955vcj7fv/2t/wCuZ7ydH3nm9yRz8/8A2xw/Tt+qnR955vcg8/PrQaW6nTx2/VTo+883uT9vn/7Y79e36qdH3nm9yDz9Ju0t369v1U6PvPN7mJ59kP8A2s/r2/UU9H3/AAPN7kfbyYY+zD+vH1E6PvPN7kt5+nx/yynR68fUTo+/4Hm9yRz7PTHTRX+X/wD5qOj7/geb3J+3k3+3D9f/AMidH3nm9yPt3cf7c39d/wAino+883uYnny63acw9s5/q06PvPN7k/bu5/29n64/1adH3nm9wOe7qhrp7K7vXH6idH3nm9wOe7rfp7PJMf6tOj7zze4PPd1usI/LMfqJ0feeb3MDz3f7rCHyzO+onRxmeb3H27v91hD+td9ROjjM83uel0PUbnVbFl5PHHFmLhljeXYtJG9oWrq2bl1GS26sLJY1hAQEBAQfNr2Vs+pX8zTU+JlY6oAIMZyEYdGXzLzfqv358I/R2+R+1HtaDU7T95c5tsSAMaqah3epKiAQTuQKjs6UE1BQTVtUEnLT3lA4NVmk8M+0s2mW+uWmK0gbi98j+6KDobtJ3BbHLaU33xEMWtqRbbMvqGmQmzsLa1JzmCGOIuO8sYGk/cXrpeedZeKIPJ86aPPdtg1S0YZZ7TMySNoqXQvpmoBtLSAaLa5bVi2aThLFqW1eNZPC8YOHWNh8oK6EbWBnxI/jDzhKBnZ8YedKBnj+MPOEoGdnxh50oHEZ8YecJQOIz4w84SgcRnxm+cJQOLH8dvnCUEGWIfDb5wlA48P5xvzglA40P5xvzglCpxofzjfnBKBxofzjfnBKCOPB+cZ84JQPEQD+FZ84JQPE2/51nzglCqPE2/51nzglCqW3EDqZZWOrso4FQlPHh+O3zog40NK520G01QYm5t2irpGgdNUEC8tSaCZhPalYSz4sfxglYHveS52O0x1uXesZI52Q4HK6hB7Krnc1xVZ9LB6NazIICAgjYgwdtABNTsUj5tKxrLy9DQQXXU73A/GdISV5r1X/APonwj9IdvkftR7f1YxWkl9qmnWgLxDJMfEZCWnI1jn0JGwFwAKv6TbZdqzvRE/Lsqrz910WbJpte4Zy5pzW5eF+6K73laf02+6HJ82/Ofel3LullnD4OFa7TXz7U8qz6bfdB5l+c+9i3lnSg7MYST8t1PdUzp2T/W33QRqXZz72f2c0ipPh8TvzO99R5Vn02+6DzL8597Icu6OMfDCva7308qz6bfdB5t+c+9B5c0U0ratNNlS7308qz6bfdB5l+c+9g7lbQn1zWjcd2Z4/fJ5Vn02+6DzLs597Ox5d0fTbh13YWkcNw9uR04BdIW/FzuJdRXikRSIorMzOKxyAbkQBgrVBORvQg5LjR9MuzW6tIZTWtXxtJr01IVovmMJRMQ1fZ7Qv9vtsdvqme8rebdnKN2D7O6CMPZtt+qZ7yebfnJuRky9gaHUH2dbVGw8JnvKPMuzlO7CPs/oVQ72dbVGw8JnvJ5l2cm7DYdF0cgA2FsQNnqme8nmXZybsJGj6SMBY24/RM95PMuzk3YT7K0vD9it8Nnqme8o37szdgOlaWa1src12+qZj9xN+7M3YQdH0k7bG3PbCz3k37sykJbpOlN9Gyt29kTB95N+cykJGlaYMBZwYbPVM95N6cykMhp2njZawj9G33lG9OZSAWFiNltEOyNvvJvSUPZ9h/hof1bfeTelNECx09wOW3hIrQ0Y3b5krJRkLOzbg2CIV6GNH3krIyFvbjZEwfihKjIQwjZG0fihRUOFFsyN8wQTw4xsYPMEDhx0plFOwIAjjGxo8wQTlb0DzIJoBsQECqCKhAqEEOJ3IIFa4jBB82uc3tTU8268mp2VXmfUvvz7P0dzkvtQsNAP+b23WT9ElW9Kn/d7JRz8f6vbD3i9I4ggICAgICAgICAgICAgIAxFdiAgICAgICAgICCr157zb29mx5jF9cx20kjSWuEbqvkyuGwuawtB61ezNEtFwzT9EcItGtYI9Qu3RwRwM9WzHO5skrGbmtY81pU0pVTFbscDBxSajJ7TtX6m+KunXF0ya4iDmxljbQTF+Ul5bla+hFTiFbd2bO3+UVZWmp3F9zTaMnhZbj2fczRQl5dO1j5YA0zsy5WF1MBmKibaW+0rtcXMEmoC/vNJsHkXVzLbajA0E1LLZhe9nY59qxh+WrWUpWfBEug61nkuNbsuG8XLoLGzLw91WsYZ3ubFEHPkdnkLcrfi7QASo3OyU1a49V1/VH6a62uILVrr26tZy6B5L3QMmoTFxRlHcHdLj3vMp3bYqisum95i1DxJttHgZdx2zI3Xd64tbbl7jjGJDI0Mo3vE96lQMpVYsim1NXdp+parf3srfCRR2EFxPbvmMpMjuGSGuZGG0pUUNXf8AGt1sRHemJcN3qNzpuoapPaw+JlfcWEDYa0qJQGGhJAb6W0q0WxMR7UVWmj3l/dC8j1FsLZ7W44PqMxZlMUcoxfiSOJStBXoCpdERgmFkqpawMVIzooBAQDRB80uwWapqQI23cpFNmNF5j1Ga68u7ycU0od2gn/OLQfhH6JVvTPvx4Srz32p9j31V6VxBAQEBAQEBAQEBAQEBAQEBAQEBAQEEOdRBAdVBDpAEGi7tob+A29ywlhLXAtcWua5pDmPY5tC1zSKghTE0Q5fs9pvAMVJeK6RszroyvNwZGAta7jE58GkgCtKGitvyUZv0DSpLVtm+CsTRKAczsxM4LZXOfXM5zsxq44qN+a1KM7PR9PspGzwRk3ADw6d7nPkfxMucve4kuJ4bduylAk3TJRm7T7L2k3Viz9tbAbZstThE54kLabPSaE3ppQo4hyxpAgt7eOOSGK2MxjbFNJHhcv4kzXFjgSHOU+ZJuw2P5c0d9tHZsg4NvFK6dkUL3xDO8Oa8dwjuuDyC3YnmTWpSGTtB0w3AnERaBwybdr3NgJiAEbnQg5CWBoAw3DoCjfko7be1gtQ9sDMgkkfK/Emr5DmccekqJmqWp+mWMkr53xVkkkile6rsXwfknUrTu0TelFG6K3hgfNJE3K6d/FmNT3n5Wsrj+CwBJlLYoCiAgICCKoPm94CNU1Gv+Ll90LyvPfeud7lftw7NAB9sWtPjO+gVl9M+/HhP6K899qfY94OtelcNKAgICAgICAgICAgICAgUxqgICAgICCCUGJbVBOXpQRlQZAIJQEBBGUVqglAQEBAQEBAQEBAQRRB4yXlzU7m8vbhgZkkuZXNq6hoThuXC5n0/Vv1JuilJ73V0Oc07bIiauzSOX7+01CG5uMgjjzE5XVNS0gbutX5LkdTS1YuupTarzPNWX2TEYvULtOYICAgICAgICAgICAgICAgICAgICAgIG1AQRSvvIJQEBAQKY1QEBAQEBAQEBBGdlA7MMrqZTXA12UQSgIIzs+MNuXbv6EEB7C90YcC9oBc0HEB1aEjrogyQEBBz3WoWFiY23tzFbmU0iEr2sLj+DmIrtUxbM4FXQoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEGL/Qd2FB4y29snQuX/ABDbVtoJNOpw3SOkIzMy7Q1oOyqzzTen2qbaQsZ9T1aVzby2niit5b02FtbGPiOeGvdC+ZzszTVpY54aPgtx6qxbGHcmqeVpbiO3ji1DUnXdzO65McDmMbRsU72ueMoL6bB3nU3Jqd0Fqq1cXJ1O70yyrxrS5brrWD4ccUTAIv0kzXBXtwrPgiXU3VZZOLqemva5+qzltu5rOLIbS1bww+NhLGAZy52aR4aM2/Yq7vZPYVc9rf6rq7tGv/anhbeVl6JHRxxd4QPLOI9xdJEataDgKDcVMxEVimRWrtl13Vby+DtLETNKhlghdeTlobM+XIXtA/KA5ZGhlGYu30UbkRG3FNVjo93rN/I65uBbMsRJcwtjYHmZ3CmdHHIXE5Rg01bQ9NdypdER4pirRbGyeNb1TU8paJJbacyYhlrA2nDx+C6pfTfmUzXZEIctpq1/YaJctma0TabYWj2iQHNxHxVeJMelqtNsTd4yV2NlnJeW2u6lLqGqHw4ngjhtRG1rHGWMBkYrnfWp+CRXaomk2xSCMXpViWEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEAioodiDR4K0EMNtwWcG3LDBHTusMX5PKN2WmCmslGqLSNOgvH38UDW3Ly5xfiaF/pua0nK0u+EWjHepm6aURRlZaXp+nOmfZW7IXzvMkzmjvOc4lxqTjSpOGxRN0ziRDY2ztW3j79sTRdSRthfNTvGNhc5rOwF5KVmlEuI8uaG6O3hNlHwrVnCgixyCOodkLK5XNqAaOqreZdmikNk2h6RO2COa0idHbPdJBHl7jXPJc85Rgak1xURfJSGfsnTvGnUeA03RObOSSMwbkz5a5c2XDNStE3ppQo6IYIbePhQMEbKudlaKDM9xe4+VxJUTNUuWbRdLuLvx01s189Wuc4k5XOZ6DnMrlc5u4kVCmL5pRFEXeh6Tfzm4vbVk8ha1rs9S1wbUtzM9EltTQkVCRfMYFIbBpeni/dqgt2eNc0MM5FXUAphXZhhgm9NKFHWqpEBAQEBAQEBAQQCDs3YIJQEBAQEBAQEBAQEBAxr1bkBAQEBAJAFTgOlAQEBAQEBAQEBApjXyICAgICAgICAgICCMwzZd9K+RBKAgICBQVr0oCAgGtMNu5A3YoCAgICAgICAgICAgICAQCKHEICAgICAgICAgICAgICCn5kF/Fpd3fWN9JaOtLaeXIxkT872MLmZjKx9KEblfTpWkwiWts8WhtjYZLzU76+AMVuXiR7sg7zmg8OKJgzDM7AbN9FNN7uhGDA832EMMEl5FLbvmnmtTEQ2R4ngBrG0Rl2cup3QytU8qew3mm45hZMywvH8TToodRkgvmTuY2jY7aZ54hY5zMuDXbVMWYxjsKt3tSe91HR5Y2TW1tcSXNI5O4ZY2xVje+PaATiA7FRu0iSpbc4aXd6mzT4AXsldIyK5a6Mtc6IOL3cMO4gj7hHELctd+xJ0piKm86bLXmX9zCyC2kbazhzoLuV0cYka0VzxxOfxXNO45OvYomyiYlFvzBHd3MUdtbSOtJXujjvXuijjeWVqYmPeJJG1G1radFQk2Ugq26xdTWkmmyxuLYn3kcNwBTvMmY+NgP6VzEtitSVPp3Mkwi1+5vTmZayPudPGHftaGGINoB6U0L/ADhXu08KIiW8a7JpNiLV8Fxqd1p1sx2qTxlgaxzYw9+aSVzA55HeytqabaVCjcrOVStES8w6s7XG2Fjpck9q6147ZHyQxBxztAe0l7nZaHYW1qkWRu1mSs1b9a5s07RZjbygzSxxia4Yx8bTGx1cv5V7Mz3ZTlY2rj0KLNObibqMrrmvTra5ls2xXNxcwtilfDBC6R4imFRIR8Fo35qHcKlI05mKm8y5i1P2X7NnfK6KGS9ZFPlaXlzDFKcuVoc70mjYostrXwTMtDtfivNa0q1sXziKUzmcPgliY8MiJaM0rGg0ONAVbcpE1RXaytub9Mu9Uj023DpGzPfFDcNdG5rnxhxeeGHGUM7hGcty137FE6UxFTeZv5mg4zeDaTzWRuGWjtQGRsPFfIIRkD3B8gEhylzW07U8v3m80abrusX2rXto7SpI7WCaNgllkhY6NjomvJc1j5C4kuqOpTdZERG0iZq2Tc36bFqjdMYHSkzttXysdHhO4gZGxlwkflJGctaQ3fsNIjSmlTebbPmew1C7ZaWkVxITLLbyzCImGKWEvBZJJ6IJ4ZpSu6tKhROnMQneXKokQEBAQEBAQEBAQEGLXA7EGSAgICCCSN1UGJNQQRtwIPQgyB2IBQAUEoOPV7SS/wBKvbGEhslzbywsc6uUOkYWgupU0qVa2aTEolT6xpesX95HC2KG409kLAyKaZ7IRNU53zxRtzTADLkbmDdtdxV7boiO9ExLDR+V7rTJLIyPge20u7y4JjZwhlumkNEcbRlbTNs6N5U3akTX2EWpvOVX6gwwXT28I6q7UascQ9reE5kRYctOIyQtd0YKI1Ke6hNrok0zWLw2T7yWJs9p4mN9xHUF4liMcczWU7rsaubXDcVG9EVoUlp0fR9Qtra2sTa2unWttHknZb0k8W4R8MZ+4zLGa5j8I9W+bronbiRDn0/lqfj2Znsbawjs5GSyyxSvuZ53xNyxsbLKM7IWnGhcTTu4Cqm7Ux21ItYW3LE7nwwy2FpZRQSxyTXUcj7iaRsDxJFFb8UZoY6tFRmwGAG9TOp3o3V1zLY32p6HdWmmObHfuDH2j5CQ1s0b2yRudQE4OaFj05iLtuC0xscF9yzI+XRGWTmNt7Eshvg7bJbRZZmAdLuNCzyFytGpjVE2q/UuWdb1tt/HfMteJPx2Q3U7zcCOJ1WwstrcsEcRy0zPdmdWuBwpa3UttpRE2zK0udM1pt/azae6GMeBNnNcvJJiOdjs8cdO+aA0q4dddirF0U25ppLQzRNStb29NpDA+W7cwx63M4PuYmCJkNCzJV7m5C5veDccehN+JiP0KLaw0+a11K/u5Hh8dyLcRurV54LCxxfgBiehUm6sQmIZalYzXkunviLQLS6bcSZq4sEcjKNoDjV4S2aVJhr1TTbi+u7KeGRsTbcXAe7HMDLEY2lgHQTXaptupEkwrdI0rVrG1t7W3trTTW2cdHCA5/FStjLGcQiNhZGXd47XHq32uuiZzRESr4+VdXvHWl1fNt47uC4trie4lcbm5mdDK2R4bIWNbBHQHKyNvRiMVbzIjBG7K39m6wdXvnRSMtrC7lhmfcMcTcOEUbIzC1lMrMxZi6pwOAriKb0UjNNJq59J0bU7HLaMgtrRrZ3S3OpREOnummQy0LSwZS+tHlzjvp0ibr4kiFvo1lNp9j4actL+NcSVYSRSad8rdoGNHiqpfNZTEO9VSICAgICAgICAgICDVHTpUjYoEoCAgIMDTN1oJ7EGWCBggICAgICAgICAgju5hszUNOmmFUEoCAgICAgICAgICAgICAgICAgICAgICAg//9k=",
            fileName=
                "modelica://TanklessWaterHeater/../../../../../../Users/Peter Grant/Pictures/NonCondensingTanklessSchematic.jpg")}));
  end NonCondensingTanklessHeaterValidation;

  model NonCondensingHXValidation

    Modelica.Blocks.Sources.RealExpression realExpression1(y=time)
      annotation (Placement(transformation(extent={{-118,46},{-98,66}})));
    Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds1(
      tableOnFile=true,
      tableName="tab1",
      columns=2:12,
      fileName="C:/Program Files (x86)/Dymola 2012 FD01/Models/models/modelica/TanklessWaterHeater/TanklessCharacterizationNREL.txt")
      annotation (Placement(transformation(extent={{-90,46},{-70,66}})));
    Modelica.Blocks.Math.Sum SumNodesExp(nin=6)
      annotation (Placement(transformation(extent={{-42,70},{-22,90}})));
    HeatExchangers.NonCondensingValidation nonCondensingValidation(Capacitance=
          15961, SteadyStateEff=0.83)
      annotation (Placement(transformation(extent={{-10,-26},{38,26}})));
  equation

    connect(realExpression1.y, combiTable1Ds1.u) annotation (Line(
        points={{-97,56},{-92,56}},
        color={0,0,127},
        smooth=Smooth.None));

    connect(combiTable1Ds1.y[2], SumNodesExp.u[1]) annotation (Line(
        points={{-69,56},{-56,56},{-56,78.3333},{-44,78.3333}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[3], SumNodesExp.u[2]) annotation (Line(
        points={{-69,56},{-58,56},{-58,79},{-44,79}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[4], SumNodesExp.u[3]) annotation (Line(
        points={{-69,56},{-57.5,56},{-57.5,79.6667},{-44,79.6667}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[5], SumNodesExp.u[4]) annotation (Line(
        points={{-69,56},{-56,56},{-56,80.3333},{-44,80.3333}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[6], SumNodesExp.u[5]) annotation (Line(
        points={{-69,56},{-56,56},{-56,81},{-44,81}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[7], SumNodesExp.u[6]) annotation (Line(
        points={{-69,56},{-56,56},{-56,81.6667},{-44,81.6667}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[9], nonCondensingValidation.Qin) annotation (Line(
        points={{-69,56},{-42,56},{-42,-10.4},{-14.8,-10.4}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[1], nonCondensingValidation.T_Inlet) annotation (
        Line(
        points={{-69,56},{-42,56},{-42,10.4},{-14.8,10.4}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[8], nonCondensingValidation.T_amb) annotation (
        Line(
        points={{-69,56},{-42,56},{-42,20.8},{-14.8,20.8}},
        color={0,0,127},
        smooth=Smooth.None));
    connect(combiTable1Ds1.y[10], nonCondensingValidation.mdot_water)
      annotation (Line(
        points={{-69,56},{-42,56},{-42,0},{-14.8,0}},
        color={0,0,127},
        smooth=Smooth.None));
    annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
              -150},{150,150}}),      graphics), Icon(coordinateSystem(
            preserveAspectRatio=true, extent={{-100,-150},{150,150}}),
          graphics={Bitmap(
            extent={{-98,94},{92,-142}},
            imageSource=
                "/9j/4AAQSkZJRgABAgAAZABkAAD/7AARRHVja3kAAQAEAAAANwAA/+4ADkFkb2JlAGTAAAAAAf/bAIQABwUFBQUFBwUFBwoHBgcKDAkHBwkMDgsLDAsLDhEMDAwMDAwRDhAREREQDhUVFxcVFR8fHx8fIyMjIyMjIyMjIwEICAgODQ4bEhIbHhgUGB4jIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMj/8AAEQgB3gFeAwERAAIRAQMRAf/EAL8AAQACAwEBAQAAAAAAAAAAAAABBQIDBAYHCAEBAAIDAQEAAAAAAAAAAAAAAAECAwQFBgcQAAEDAgMEBQUJCQ4GAwEBAAEAAgMRBCESBTFBEwZRYXEiFIGRMiMVsdFCUnKSstIWocFigjNTg5MkosJDY3Ojs9M0RFQlNVXh4nRFJgfxw2TjNhEBAAECAwUFBwQCAgIDAQAAAAERAjFRAyESMgQUQWFxEwWBkaEiUjMVscHRQvAj4QZykvFigjT/2gAMAwEAAhEDEQA/AP0igICAgUFSaYnaexAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAqgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIGxAQEBAQEA7EFdfapLaviigtX3Mkr8mRjmMp3S6tXlo3K0W1RMs23t+dunSD9JD9dKRmVbRc3RFTaPB6M8f1lFIGJursf3N/z4/rKaRmMDe3gFfAyE12B8f1kpGZVhaajcT3Ains5bZprlfI5hDiNwDXEpNveVWFRXaqpAQdm5BKAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgh3onsQU08rW6pZxk0zPwrjWjHbFkjBC6WNIgIIOCCslifHd2hI2vkrVxeaZDTEq/Yh34j31VJAa5qjekjaoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAOwoKXUIT7T02YAUE1D0/k3LJbOyUSuljSICAg5bkA3NpWtc76fMKmEOhzQVCURsyAjpQZoCAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgq9UDW3OmucQALpoqel0bwB51e3CUStFRIgICDju5hHeWMf5x8g80ZKtEbJQ7FVIgICAgICAgICAgICAgICAgICAgICDEuy7dnSgo2822koL7exv54w5zRLFblzHFjiw5XV6WrJ5c5wrvI+1kez2VqeOz9mP1k8vvg3kHm1grTSNTJArTw1P3ynyu+DeT9qXVAGkaliKj1H/Mo8vvg3mJ5qlBp7F1I9YhbT6any++DeS3mi4cCfYeoinTEz66eX3wbyW8zXDv8Asmojtjb9ZR5ffBUHM12XU9hajlw72SPZ89PLjODeZfaO7Li0aHqFBvLI6fTTy4zgqfaK8zAew7+hO3LH9dNyM4Kg5hvCaexL0YbxF9dNyM4Kg5hvi400O9y/G9V7mdNyM4Ktg1y9IqNGvMDiPVD9+o3IzTUOt34dQaLeHrrDT+kTcjMqn2zqRGGi3Vdnpwj/AOxNyMyrTLJdanNbNutOubVtrOy4a88KQOLAQG9x5p6SnZHahbeKd/h5vM36ypRZAu3kgeGmFd9G0+klEDbp+zw03RUhn1kolk25ef7vKO3J9ZKDivn3L5ba5hspZX2znOEZMba52FnpF2G1WimaJQ3UdXIzHSJG4ejxoan90m7GZWQalqxNDo8o6+NB9dN2MysshqOqHbpMrdv8ND9ZN2MyrA6nq4NPY8h6+PD9ZN2Myso9o66ZMrNHAZT033MbceijWuKbtuZWWxt7rRrm0xgH/UtP7xKRmVljcalqtvBJcP00FsTXPcBcNrRor8VItie0q77O6Ze2kF5GCGXEbJWg7QHtDhXzqsxSaJblAICAgICAgICAgICAgINUxLW1opgef5XldZ8qRXTGPuMhuHiJpaCQJ5D3c1B5ysmptuVtwTac2T30bZrPRryVrgHYPtqgOGZpc3jVFR0pOnTGTeR9q7tzmtbot3V5GQF8AJDiWtP5T4RB8mKeXGZvOiHXtQnq1mjXOcCpHEt6babeJ0gqJsjMq6Bqeq0FdHnr/KwfXUbsZpqO1LVcKaPMaip9dBh1emm7GZVA1PV/9mmH6aD66bsZlZYP1bVm0I0eU9I48A/fJuxmVBrGqF2RukSOcRWgnhxHSKuU7sZlWwapqNQyTTHMcQCQ6eLeabio3YzKnjtXJ/0lwHSbiL7yUjMrLE3+rjE6S6vR4iPYm7GZWWm51vU7SLjTaU4jcxs0bnuNK5WtGJKmLIntRVstdX1S8t23EOlkNd6IfOxp8uCibYjtTV0C81YtJdpzQa4DxDcR81RSMxkbrVfg2DSd3rwP3qUjMYeM1r/bWbP8SNvzFNIzNqRd60RX2dED0G5//mopbmbRt1rRcQ/T4mtpg4XNcezhJSMzanxOtV/sMFN58Sf6pKRmbR1xrXwbGA477l2z9UlIzNrFlzrpPfsLdo3kXLj/APSEpbmbWm91PWLK3kuH6fHJlHdjinc97juDW8Lepi2J7SZlWaXzhd6tdyWENhHDctZxI2TTuaJBvyUiNcp/4K92lERWqIuquW3Gv/DsrUdNLl/9SqUtzTtc91qes2cEk81lbHhiojZcvc9xJo1rW8Ha44BTFsT2lZU+t84XumafPcmCPxVq10U1qHEh1wY84DXFoJjYDUuG1Xs0omVZuX9ndHUNBhu5AA+4tGyPaNgL46kDzrHMUuW7HPyg3h8taUwGrRaxAV+SNinV4pLcF2saRAQEBAQEBAQEBAQEBBi9pc0hB5/l8cPlNubEBlz6NT/CSbBtWW/jVjBwaG909hpUNrGIom2kPFLQC4h7BxHGlKYb+vpVr8ZRC1LAyR81Cx7sGkfABaKkfIjo0dZVErWzgMEXeAEjsXU2Dc1o6mjBUmVm4OqSKHDDEKBEkkcLDJK9rGNxc9xAAHWSgo3856E2c27JJJnCoL4o3PZh+GO791YdTmNKzG6GWzRvuwiXM/mLTo5ZJLd0wbLjJGYyRnp6bKnDrG9YvyOh9Xwlk6PVyYx8xadRhaJYyKkNLPybt+Q19E9CT6jofV8JOi1cmUvMOnSktkErmPxqGYsfShpU4td0J+S0Pq+E/wAHRauX6N1vzTZMZw5hK4twa8N2jrxUT6jy/wBXwn+DotXL9G37U6WcaSfN/wCKj8jofV8JT0Wrl+ivOs6dc3091d8QsAEdvE7GPIADmy7nZ943K/5PQiOL4SjotXL9HQecrOLumzuHU3sEZH3XhR+Q5f6vhP8AB0erl+jnHPcZP+mXIFaVJZ94lT1/L/X8JR0mr9P6Nv22tqgGynod4ANFHX8v9fwlPR6v0sjzpa7rOYjfsHup1/L/AFfCTo9X6f0YO53t2tBbYzuO8Cg91J9Q5f6vhJHJ6uTEc8RH/t1wOjFnvqPyPL/V8JT0Wrl8Q87sHo6dOfxmD76j8jy/1fCTotXL4o+3GP8Aps1MfhsU/keX+r4SdFq5fFuZzpbH8rZTt+SWO/fBR+S5f6vhJ0Wrl8Wz7ZaeRU21z2ZGfXUfktDP4SnotXL4vKcwavatcNU0ixum3sM8VwwNZCxhyvHF4lH53Zoy4badS2NP1LQnZN3wlju5LVjs/R7Cw5mtdUhPgo3tuwA/wlw3hvcwHvZaFzSadavpatmpwzVj1NO6ziijC7tRf5ZGuJnZ620l9EuDT6J35m1p5is8TRiea5gaNUhu5Y214dq6JzGHK+Vz2vcXdAoMXdGzes1mxWXqNDe08uWha6o8Gw16fVrDfxe1aMGfKoy8vaa0GoFvHj5E1OKU24LlY0iAgICAgICAgICAgICAgodBNeVwXVPdue38pIsl/ErGDRyfbvt9Ctrm5jEbH28RaK1cW5BtHX5+zYp1Z+YtwXxto3FjsRQ5iOnHNj5cVjqs3qBw6xqkOj2El7MC8ijYom+lJI7BjG9v3BiserqRZbN09i+nZN10RD5/cTXupyC41eXjyjFsIrwI+pjNhp8Y4ry+vzd+pO2dju6XL22RshPUtZnEBAQEBAQEBAQECiAgIFCgUKAgU3oNtgxk2p2kNSJOI14c3awN+GegbvKut6PF3mzMcO7NWh6hMeXScavcS24fmDXBjyQXED0Jh6MgHQd69DVxlZdaPFOy81KRxaWQXGS2GAjmkjLZnGnpZqVCvF3Yihy1mby/btAILbRoANNoYmpxFuDq5Wyt5e05o2C3Z1Y06FXU4pTbguAqJSgICAgICAgICAgICAgIKPQW05Za097u3GPT6yRZL+JWMG/SIs+j6TF8BtvA9w6ckbco89FF2MpjBaqiWD5Y2CrnADea7EHh+Zr9uoaw2GN2a3somllNhlmqS7yMAA7SuN6xqzG7Z7Z/Z0/TtONt3sVq4bqM7LS9R1yd0OnP4EMLstxeuALGu+IxpFXvHaAN53Lp8l6fOrG9dst+MtHmebiyaRxPQW3IsETB4jU7yd9KOceCxtekNbHh510Z9L0e9pxz2o3fYqx3Xl386P8Aq1H4vS7zr9TubRyfpwArNcE9Odo/eqfxej3nX6ncHlDTQPytx89v1U/F6Pejr9TuY/Y7TPz90f0g+qp/F6PeddqKGPlixm1nU7ea5v8AhW0kLIWxXBGD4WPILQynpHbVZfxmjFsbFOt1K4rRvIGlvbmN7qQD8S03JBHVgMFX8fo5J6zUzG/+vNHaa+M1E4Uobt6dBpZHV6mY7/15ozsTd6hh0XcgSOQ0sjq9TNI/9e6KCSbnUDWm27l3eVPx+ll+h1mo2fYHQ6U4l7T/AKub6yt0Oj9KvVamYOQtCBzZrw9Ru5iPpKOh0cjq9TM+wWgnabvt8XP956nodLI6vUzByDy8DWl0T13c/wBdOh0sjqtTM+wHLgIOW6qDX+13H106HSyOq1M237FaG4CouNn+IlHuOVfx+jkt1mpmp9d5Q0jS7aPUbN1yJxdWrDnupnsLJZ2RvaWOeW4tcRsWWzkNGdkwpPN6kbavS2unaXorDBYQsi4hLnxg1e4uJxcXEucMd+xbFlkWxSIpDDddMzWXdAxwbWQd4igJ2lu0B3WNimUML9rRYXdAAXQyVNNpyEY9KW4olU6Awt0ONtKDwzadhjV7+JEYNnKZzcu6bXH9nZj2CianFKbcF2saRAQEBAQEBAQEBAQEBAQU2jNpy8G9Vx/SPV7+JEYOvQxTRdOFQaWsGI3+raovxkjBue10r8z3ZYWYgA0rQbSVA4pWiUiWTC2YC5rBgMoGHzvcVh4i7uW3Gtaljmc2SLMQCG96FhGXpbTYvO+sR/tj/wAf5dj06f8AXPi57ySWO1kdAWtmIDYi/wBEPeQ1tfKVztDT8zUi3OW5q37tszk9tb2T9PhtbCwlcyK0YGMY0YyynCSSU7xUk9uK9lZbFsUjB5y6ZmarRsk7aB7gSA0Cg9Jw9KnaoQ6hWgrt3qEiAUEIPPWcYOu628sdJ6+3FGsa6lLaPe/t3LLPDCva9C2mUUFBTZsWJZNcaICAgICAgIFabUGi5vLazj4lzI2NhwBO89ACTNIrKYiuyHldX1u81FrrayJtLYnGagdM6nxAahnbt7Fz9X1CI2WbZzbenykztuVggZmMhq+V1M0ziXSEjfnPequbdq3zNZna3YstiKRD2XL97Jf6TBcSuzyd6N76UzGNxYXeXKu/p13YrjRyL6b00wdV/wD2G5xp6qTHo7pWS3FWVXoJH2dgkAxdaMJBxxEavfxKxgnlID7Paa4AituzA13jrTU4pLcF2sawgICAgICAgICAgICAgIKXSKt5bJO5tz9ySRZLuJEYOG21qTTuU9BnigbLPeQ2sEUb3ZWBz4M9XOAcaUYdgVNa6LZmZwhWuyGhvMurTNZG2ztHB5exw40tKxmj61iG9a3V6ff8P5Ky0ya5rE4DHwWgEz3RkZ5jmy1ztNGClcu1Otsyn4IrKgM091rWrXFxGyKR00TcsZJbRsEYFMwBXD9S1Iv1ImMnb9O+37WnVWtNm7Pi0PiJA6pGn7yw8jdu61s97Pzf2rvB61+vzw3PhrOCEuczMxs0j2OLQaOpRjgadq9D1luUvPVluZrWptOYW1sHbPykhAHV3FHW2ZSVlkNd1knGK1A7ZCfvKOtsykrLq0vXJ7vUjptxG0P4BuBJHUNoHhmUh1TXFZ9LVjUiZjsTErtZFkONBVB5yzhmm13WnRUqJ7fF5cWt/Zo9kbS0HtJWWZ+WFYxWWoa3a2ALG+vuB/AsNKH8J2xvurX1NS2yK3TRlssuunY85c63rksr3wXbbdjgMsbYWPDexz8Sufd6jNdlsU723bycU2ywZrHMDQA6/a8jaTAwV8xCj8jdlHxT0ducpOta+QQL1gPTwGe+o/IXZR8U9JbnKDrHMB2X7W9kDPvqfyF2UfFHR25yHWOYCP8AUAOvgRp+Ru+mPidHbnJ7Y1+lPaA7eBGn5G76Y+J0ducntnX8P29uG31DMU/I3fTHxOjtzlB1fXzTNfNIqK+oZj91W/JT9MfFHRxnLTLLLcSca4eZJD8JxrQdA6FpautfqT80tnT07bMHLeX1rYRiS6lEYcQyNpxc9xNA1jRi4k9CrpaN2pNLYrKb74tisytNP5av9VAk1XNY2Z22sbqXEg6JHtwjHU016wuroclbZtu+a74f8tDV5qbtkbIewtraCzgjtbaMRQRNDI424BrRgAFuzNWsw1AgWF0TiBDJh+KUtxJVfLzg7la0JblJtG1b+jV7+JWMGfKRJ5c00kZa28eG3cmpxSm3BcrGkQEBAQQAcanfh2IJQEBAQEBAQEBBS6VX7NuzYHLc1+fIsl3EiMFLfWjbTlvli0Ds4gmtWtf05beQVWvzk1tun/MVZwhW2s9vCQZZcpinuszcrvhyEjYCuVMTKHTCC90LmmobLK87sHB2XbT4wUTAqGknVtVFa0njFOj1Ea53N8UeDuenfb9rXqYBsZA40BLBX8dqryv3bWfm/tXeC9vLfiN4rDR8feBrT0eg7iNx+8ulEvOy12moi4Y5tM0zBsALQ7qxHdd0j7yTaVQ+8u7YMnuIHPspJC0XjGnhNaa5cxx30bWlCd62LuVviK0KrDQXtl5mbNGS6N2nPo7cfXM3LY5Lhu8YIxewW2u5b6/tbGMOuX5a+iwYud2BJmIis4JiJmaQ8lc6vNcXFy61Z4NkrmuldGfWyZWhrS9w2d0AUb51oa3P9lnv/ht6fKdtzkaGtFGigXMuum6aztluxERFIan3drFIY5JmNeAHFpcKgHYSFe3RvuisRMqzqWxjLA6jYDbcxfPCeRqfTPuPMtzhl46yw9fHjs7wTyb/AKZ9x5lucHjrP8/H84J5N+U+48y3OE+LtjSkrTXZQ1qo8m/Kfcb9ucJ8Vb1pxBXoTyr8p9xv25jbmB3ovrToBKeVflKd+3NkJGk0GYnoyu95PKuyk37c1pp+hXd8Gyy1trd2LXEVkcOpu7y+ZbejyUztu2Q19TmojZbtaeadKtbbSZBZxgHxFmyWcsLpXHxUWHEdsHUF2eXsts2RFP8A4c7Uum7bL2cdKYb8VjSzQaL2ng7iuzhPr80qYxJVHL5I5XthspZswG71Q2K9/ErGDbyiSeWtLrt8NHXd8FRq8UptwXKokQEBAQEBAQEBAQEBAQEFRpbA3QXRnAUuQf1j1e7iRGCl5ijpo3LoZUiO7tj5BbyBYeZ4Lv8AO1WcIZ2jntbcftLYo3TU8MQKyvLIiMrjj3Q0mgWPkuD2kN+qyPknYX3DZwLiZjGsAHDDWN9W7pcDj5VTneGEy8nlLdW1QmlHSxEfqWD7y8/zfFHg7Pp3258WrU/7FJ2sxHy2rHy0/wCyGzzX2rvB6C8lfFC57DlNfygGcM/Cc2oJb00XSh5xEMrblkjacOalJADXaO65p+E07ipmBtGs3sukHS4rZgyMFq6cOODQMteFl2066Lenmo3adpXY26A0R8wsjB9HTnileiWMK3JcN3jH7pjF65xo0kCtBsW2s+fuubi8PiLmQySPqancCa5QNwC4mvqzfdWXV0rItjYwiY98z2saXEloaGipOG5Us07r5pbFVrr4t2y6YYraOW8Zq8zbTwkbJeA6VjJJA9jnAVJ7vo7l1NH0+IpN3zT8P+Wjqc3M7Ldj0tnd6PBFaQ0it5LyON7IDQuJkHdDnUxJ2DNtW7uz2djVqxveYNBsILieSVjhbNc57Y25icpylrNziHGhocN6mLLpRMw33moQw6Rc6rBDxWwRSStika6Eu4YJp6xtW1ptyqIia0TODC1vWzPLL2O0iBc2OMRziZxkcC7I4cNgaaNwxSYyGbtR0UcIGWE8Y+qoA6tHcPNgMG5sM2xKXGxr0/V9Mv2uHqo54+MZYiQS1sMhjc5zqAbgT0VS62YImGxusaIWGYXELWNcG53d0VLS9tC4DAtaSDvTduKwyfrOkxQ29y+6jbFd5fDvr6YcQARvpVwCjdkrCZ9X0q3lkgnuo43xNLpGuNA0ChNTsqA4EjoSLZkqoeY3Q3uiC7srl94x19aNBY6rO5dxhwoBTCiyWbLtuX7InB6CXU9Os3CK4uY45KVLHOFQOkjcsE3RGMrxbM4OqOSOVjZInB7HCrXNNQQd4IUoa7sVtJx/Fv8AolTGIqtCbl5at461y2rRX9GMVe/iVjBt5YAHLumf9NF9EKNTilNuC2VEiAgICAgICAgICAgICAgp9Kw0GSpzUN3jWuyaTer3cSIwVWvSlmjaBlGE09uynRW3kd95YOZj5Lv87VZwhEE0EFvciQd/jNe31ZeSOG1tWn4OK1+U1rbbaTI3ancNuJYS2QPHFle1oZkysLGgBx3moOKpzWrbdEUkmXl3gDU7+nx469vCauJzfFHg7Xp3258WnURWzkHSWD921YeX+5DZ5n7d3g9KcATTyBdR5xWGOSKUOt4pWMBPDq0erJ2tAB70bt7d25WQsGSRk5QQHnEsqK+ZVS69EYftBxNws3tPllYV0OS4Z8YTGL1K3FlNPyzYSXD543SQ8Ul0kbCMmY7XBpBpVYLuW07prMM0a98RRX6QXWmuaxp1u9vqn24gM1XkB8DXuoGgUaXY7QtuLLbbYpFGCbpmdq2do7JLi/uZCxz72JkTSWYsyMc2tT8pRvYFHDb8tSW1ybhkkHEpEW3BhDpg6GJsTWBziQI6srhjiRXerTqVRRpZynclkpmvGmWWxmssGOygyljhJ3nnez0W5R0AKfMj4m6tbnTbm70i80+5uBJPeRysMhZSNnEbkAbHWuVvW6vWscXUmJTTY5ZdBmu7KTTrk2sVpM5nFZaQuheWNOYhr+IaE0FHAVG7FWi+k1RRNrouoWkh4d6zhyNijkk4QEojtyQxjMcgq00Pd21IGOCb4nsKNbuXZ2W/Ctbhkcgjuoy4x1afF3DJ3mlfitLa9dU3yjC15WMV427uJ2zUuIbksLHEB0MUsQymR73bZA6riTUeaZ1NlDdV19oE8XBshJJOS20EbWQvDSbefid+apY2Npq8tNCTTbsVov7UTDbfaLaWNrdMuri3jFy6UhzYQ6eczScR3FJJc7oo2g6cMFWdWI2zhC0WTOyEX+v3V4DHbN8LCd+BlI7djfJiuXq872We9u6fLdtyqDQCSNpNSd5PSStC6Zmay24iIwXnKUlxx7uBp/Y4w0tb8WV1S4DyYldHk5umNuDS5qLYnZi9HdAutZmjEmNwp5Ct6MWqqNFbLHy7G1+Dxat2Dfwgr38SsYNnKdfs1pVTU+FiqenuqNTilNuC4VEiAgICAgICAgICAgICAgp9KObQ5d/fvBQYbJpFe7iRGCr1xjn6HoThgY7i1ds/iXt8m1YOa4Lv87VZwhyzT8MHIwyOGLmtIFB0kuIC48QMW3JIaTEQHUxzR7/xkoKiQEanfncXxkfqmrQ5vijwdr077c+Lm1TMbGXISHdzKRStc7elY+X+5Hi2eZ+3d4L+Cdxdwbju3Aqcu5w+Mzq9xdSYecb3DNVrhUHaoGDLeGOpjYGk7SAlR16ID9oBj/cpKiv8bGuhyXDd7P3TGL1S3FhB5a3e2LmfWHYlzprTu8R7R+QaPycbXZvxsFmnhhXtehu722sY+LcyBjfgja5x6GgYla998WxWWS22bp2PN3XM1/JNWybHFCBgJWl7z1nK4Adi0rudmuyG1bysU2y1faTWT8KAdPqnfXVesuyhbpbc0faLWaEcSGu48I4fu0627KDpbc2P2g1ylDPDXp4P/OnW3ZQdLbmxGu67jW6jx/iRh+6TrbsoR0tucsfbev4/trMT+YZh91T1t2UHS25yj21zBSnjx+ojTrrso+J0tuctZ1XmJ3/cyBvAgh+qnXXZR8Tpbc5c4Di4ySPdLM4d+WQ5nu7StXU1br5rMs9lkWxsRLLFCwvmeGN2VJpicFSLZmdi0yt7Dl65vmCS5JtrdwqB/CuB+h5cVt6XKTO27Y19TmYjB6SwsbfToWWtqzJE0YbyTvLidpPSujEREUhpTMzNZdE35GTd3Tj5FMIVWnupo9CCGi1aenDhBXuxRGDPljDl/TRjTw8Zx2+impxSRgtVRIgICAgICAgICCAaoJQEBAQU+iZvY02Y1PGvKHq48lFe/FEYKzmEOZy7peVwZkltszyK0AjNSsHM8Mq3YQ4I2BrGihLfgMd6Tz8Z9VyAbBvfBb13ZRX3WpUcV43LdOOAJa2oGzALnc1xu56d9v2q/UQTZyZTR1WUJFRXO1Y+X+5DPzP27vBfWJ07WHgzyNa2LPmyk1Eno91zcabfcK7mhuxd82DzkbVuINHDeGJyKBoDhnOwmu7oW1Xl+5LOBmglrmGYukbTPi8UJFd4UT5HcbGjRo449ecxjzJS0NJDtPrGV6N6ty+7W7dwrCIxemWyuhzmsaXvcGtGJcTQAdaDyk2qQ2V9qFzph4sl86Nz5XijGGKMRDIPhbK++tXW5yKUt7Gxp8tM7ZVUsss8hmne6SQ7XuNT2DoHYufddN01lu22xEUhzyXVtE/JLNHG+lcrnBpp2Epbp3ThEk3RGMoF7ZmoFxEabaSN99W8m/Kfcjftzg8bZ1p4iKvRnb76eTflPuN+3OEG9sxWtxFht77ffTyb8p9x5lucBvrICpuIqdOdvvp5F/0z7keZbnCPaNh/iovnt99W6fU+mfcebZnAdRsGuyG5iDttM7a+6nT6n0z7jzbM4Zi5t3EBsrCTs7wUdPqfTPuPNszhY2GkahqVHxN4Fuf7xKDj8hmBd24BbFnJT/aaMF/NR/Vt5n0vT9O0R1u1rZJria1YZpngSGtzGO4KGn4oXR5bSttnZDU1dSbsXs1VAg1z14ElNuR3uKYFPp9ToDXk97wLKnp9TtCvdxe1WMHRyy7Ny/prsMbaLYa/BG9RqcUpjBaKiRAQEBAQEBAQEEUQSgICAgp9Da1ukSMac1Jbqv66RXvxRGDh1/HQdPLWh5EtuWh2ArlNKrX5nglW7BWRtc4ZpO8XbcKZvIdjVyRk6JjT3LdhHT3R95QK25eHXL25chYGgtBqBhXcufzUfN7Hb9O+37XFqDg20eThizH8dqx6HHDY5n7d3guHaY2XVI5rWsU5aXPDCGtfRzW96o297Hq8i7ejpzqViHm6LePTbx4zHJR2LRmGAoMPurN0V2cLDdIu2ulko3KaOOPxW4qJ5K7OCiNCObWg7L/dH49FZGYLJyeyLkRivdTvTp9hNeBnEdGBkj2ZnOIa0V3CpW7ELvGXN9fXprezGTGojaMsY+S0dHXUrlautdf4Ojp6UW+LRXENAJcTRrQCST0ADErHbZN00heboiKyvbDlqaYNlvnGFpx4TaZyOt25bmnysRtuaupzH0r2HTNPtwGRW0YAG0tBJPW41JW7E0ikNWdrYLKzGy3iFdtGN95N6UUQdPsDttYTXb6tvvJvSUBYWLfRtohXoY33k3pKJFlaDZBH8xvvJvSUSLW1pTgR06Mg95Kyll4eD82z5oSoCCFvoxtBOBIaAlRnTcoHm+dat0thbRpN1ZgktGI8TGcuYmvmWXSxVuelWJZBrUIMZhWGQdLXe4kCl0800NtRgbJhb+qosl3F7VYwb+V2mPQNOjO1tvGKnae6FGpxSm3BbKiRAQEBAQEBAQEBAQEBAQU+ilp0yctGAnu69omfVXvxRDh1wl2g6ecuf1tsQNg2b1g5nglW7BwOeyCJ88zgGsaXSPOwAYnyLj0qOe5uNVtbbx82mSR2Io507nszsYdr3wtq8ADtK2Z5S+IqiqqEwuLueZoLQ/Icp2ju0XI5yPmjwdv077ftc+rNL7CVooalmB2EZ24LFy/3IbPM/au8HqbK9ZpM7ZZoy+AtMbTUHhkkUDifg4UBXb0NXcmZeciaLb25FsFo7bj3m+fb1LZnnLcpTVPt2KSNwEDmlwI2g9SiecjJNXHoQy6vT/8AK4eaRijksJ9isYvQXdrDfW0tpcCsUrS1wGBx3jrC3V3mxyreibKZ4zBX06HiU+Tsr5VqxylvbLZnmZyZaDFJba3rFpDHxGW77cRySuAc0PhDn0IBOJ3Lc8u222KbGtN83TteoVQQEBAQEBAQEBBV8wWlnd2GS8kbCxssMnFIFRwpWyUFenKrW3bu1ExVyu5rsGScNkc0rBtla0BteoPIcfMteeYsrRnjQuouLS7t72BlzbPD4n+idmzAgg7CCszC2Seg7sPuIKSxq7RoyQAPBMI3j0FknH2qxg6eW3h+iWRGHqWUpspRRqcUpjBaKiRAQQO2qCUBAQEBAQEBAQEBBUaK5p024cNniLv7kz1e/FEOTV3Z9EsnY/lLc4LBzPBKs4Km6ZLLbvjhdkeQKOoDShrsOHnXJsu3bonIlsu+YtXurJ9g3ThFcSt4b7l0jXwNBAq5rcHu27CB2rozzdlNmJWVDwuFeTx1ByiNtdhNGDErz/OcUeDtenfb9rXqAJs5Kfg/SCwaHHDa5j7d3g9NbWdzfXj4GOa2EQ5iHNzEuzUptGFF3eX0bb61l5t0Rcv38UbImztpSg9We7537lszyVuclJZewb2HK0TB9TV7uH8Y96ne3J0VuZSUaNC+DXXRzuD5WW0jC5ooDSRm7FOWt3ZujIjF6dbS4g8nZ3Qt+bNbJDQM1o00Y5zyDDuLcPOs0x8kK9r1YNRVYVlbdcw6RZXDrW5uWska0OcAHOpXcS0HHqSZiMUxEzgx+0+ggE+MbQfgv+qq79ucJ3LskN5o0F2y7HzHj96m/bnBuXZB5n0If3sY9DJD+9Tftzg3LskDmnQTWl1sw/JyfVTetzj3m5dkDmrQj/eT+ql+qp3rc495uXZI+1Wh/wCJI/RSfVTetzj3m5dkybzPornBrbg1JArw5KY9JyqN+3OPebl2SuveaZnEx6dEGtGHHlxJ+SwffKw38xEYbWWzQmcVHcTzXUnGupHSv3FxwHyRsHkWpffddi2bbYtwanOZG0veQ1oxLiaAKlFnpuT2T+FuLh5Ph5pQ62aRTuhoDnjqc7YunpWzbZES0dWYm6aPQu9E9hV2NS6ew+w4mbvAgV68pWS7i9qsYN/LcRh0HTmONXC3jqfxQo1OKUxgtFRIgICAgICAgICAgIIyitcfOUDYgxc5BT6KcunTs6Li6r1kzPKyX4qw5dWzDQLIOoXcS1GHkWDmeC5E4K9zXPjc0PcwkUD20qOsVXHHMbmZrwyRoc9oq9rR6TfzjOze1TRFVdI9j72d8ZzNdkoR8kLR5yNseH7u16bwT4tF+aWcpG4DH8YLW0uOG5r8E+C/juWteZoZJWPDSCW52gjbiuxbddbhLzLpju7tzGudcS1IBPfd0dqtOvfmlpZe34jAeZ3O3+s2/uk827MdGhyySa+DI1wJtZTV5qSeIyu8rb5Oa73sIxesW4uIKAsttO1PVL7UsnCunQG3a4B7ncOIMdlbt2q198RbBbbMzsVl/r93d+qta2tsBlytpnI63D0ewLTv5if6tqzQjtVQAbg0UWrO3FnjYmqUSVSgVSgVSgVSgVSgiqUAuDRVxAA3nBKDot7C+u3R8GEtie4NM8ncYK9FcXeRbFnLTOOxgv14jDa9Pb8s6ZEylzH4t+FeKKsqDXBnorZs04swa9+pN2K1Y3LUebsV1EucMjnA1AB+4gqbF2fQY3HAGxbXysV54vaiMG3lyvsDTs2J8NFj+KEv4pIwWVFRKUBAQEBAQEBAQEBBBNECoOKCC0Ee8gptHaRZXAP+Iusf0r1kuxVhy6xhoNmcT621rQ9JAWDmeC5E4K50Ecjg9wNRhUOI9wrj1GMlrFIAHB1WnM0hxBB6QapUoqJWiO+uGgACrTh0lu09a0udxt8P3dj03gnxcup42Mw6QB90LX0eOG5r8E+C30uKW9Esl3qTrQ+LltoImRMIIjIpi+pq5en0uVsusidrzUPRDQjl/tr8PhGJqt0mnlPvWor9Zs36TaxXbLl0pfcQwFjmNa3LK8NccMagbFTV5WyLZmOxE7G/Rnf52yg/u8lT+OxU5LC72EYvTySMijdLI4NYwFznHYABUlbq7zN9zSZRk05hDd08gxPWxnvrBfrU2Qz2aNcVDJJJNIZZXl8jvSe41JWrdMzi2YiIwGNfI9sUTS+R3osaKuPkSLZnAm6IxWkfK2rzDM6aG3qMI3NMjvxi0geZbEcvs2ywTr5M/shqn+Ohp/Iu+up6eM0dR3MhyhqHwr6LyQn66dPGZ1Hcn7IX9f7fHSv5k7Pnp08ZnUTkk8n3tML9ld3qf+dOnjM6icgcn3e/UG+SH/nTp4zOonI+yF3uv2/qf+dOnjNHUTkh/KF1wzlv2h/waxUFevvKY5e3M6iclppvL1hZxxSTNFzcgAmaQVx6Ws9FqzW2RbgxXXzdirudJmmxNu6R7AZberA6MNeDMzDKe+fIs+lG1juenaKDpCwrMkGMnoO7CgqLRrW8vd3YLMD+aWSeJHY38u/6Fp1cT4aKp/ECi/ikjBZKiRAQEBAQRVAqEEoCAggkBBiSK9u9BOHTh0IBoBXYgptHfW1uhhTxV1Tf/CuWS7FWGi/gubrQ7OK2hdLIDbyUbQYMoT6RFFj1rN6JhE4OAWer/wCAlw2d6PH90uf0V2cG08Lq+NbB7QN5fEBTp9JOiuzg2qK4bKy+m48fCe4MOUkE0pgagkLl+o6c2XRE5fu7HpvBPi5b8F9pIxuDnUAPWXCi1NCK3x4tzX4J8HbqdvqVlY3ZZBceqMkzckrKiShIc0ZtoXqdPR1opEXRT/O55lk265gm065v4GXvCa6Thl9y2rWtNAMubzLPdp3+ZG2N3YjbRnpttruo2dxJcWtzcwi8lMcNxcscW8GUtaKF1O65qxcxpak3TEXRupir0Oj6bfw6ky8uITEwQPZQua4hznMNDlJ3BU5fRnTrXtWiNqz161uL3Sbi2tcZXAFrdmbK4OLfKBRZb4rDLZNJeHLstQ8FjmmjmOBa4HoIK05smOxuRdEu3TbEX1zLDcSi0bAGOkD8JCJAS3K09IG/zLNby00rLFdrx2PZ2WnWensyWsYaT6Tzi93ynHFZ4tiMGvddM4urfVSgQEBAQEBBFB0IIyAbPIEFJzPYPvLNrYwcZ7biBrWnuNmY5zn4ZsrQK7Vk07qSrMF5zTYWsnCia+7I9J0NMo/GJAPkWC7Uthlt07pd+mara6tAZ7aoDTlc1wo4HoIVrbonBF1sw65fyT/kn3FMKqPTZeLyy11fStSMdv5NZLuJWMHby+4HRrGgoOBHh+KFF+MpjBZKiRAQEBAQaHSUG3sCkQHnAohuDwoSZkCqCK7zsQQBXbvUiQAoBxwxKCk0V1bW4qNt1dDD+WeFkvxVhv0CeSXSbN8hq4xNqezBRfG1MYLWtVRKs1KaRrhG45Y94FKnfv3f/O5XtRLxeuyS+3JakBphhcAOvNXbjuXB9Yj57fD93W9O4Z8VXqEkjbSRzHAOABaTsBBFCudy0f7bfGG3rcE+D3Z054gupLqTjRmJ/DaQKYtOZzuk4L2M3bXnaNERI5TMrMHGJjq7Kk5ST91WniRGC906FsUEjWtDazTOw/CkcarHfO1aHYqJYGtDigwyROcC5gc4YhxAwUjzUEUzea9YuWvDI5G2jG5jkqWMdWhyurt3LLPDCna9Q2WNwFHA+VYqLs1AICBUdKDWZ4QaGRoPaEoMuLF8dvnCCOND+cb5wgwfd2sTS+SZjWjaS4IUUt9zXBGCywj47/zjqtjH74rFdqxGDLbpTOLzt5qF7qBrdzF7d0Q7rB+KNvlWG6+ZZ7bIhzEgYKlFl/yTKZIr+ZlHQOmayJ42OLGUkod9HYdoW7bp7tsVxampfvS9RKawvP4J9xWUUGmOa/lxjm4NNsfNlO5ZLuJWMHdy+5vsmyDfzEdD0jKFW/GUwtAQqJSgICAgINDm4KRi1vTiiGxuHYiQ0CCQdxQC2qgTWmCCKnYApGEhoCUFPoZb4WY1r+1XO3+Wdgr34qw38tty6NZitfVjHzqNTGUxgtsqolzzWjJJRK/Ggpl6aGqmJQ8FzG0/aW6r+Zt6eZy4Xq/Hb4fu63p/DPiptTaDZyj8Gh865/Lfdt8YbevwT4Pp0zf2CYfxT/olev7XnlLgOUHAGoEUdOzuLJPGrGC/tp2RW75JSGsEkpc44AAPOJWO/FaHm9T5ourlxj008CDZxiAZH9Yrg0fdWtdqZNi3SzU0r7ifGaeWQ9LnuP31j37s2TcjJryGv5SXr9a/6yb85m7GTExV+HJ+sf76b05p3YSI8ux7/nv99N6TdhlR1KcSSny3e+orJSEZCRi51PlO99KyUhOQU2u+cffSspocNh21PaT76VkY+GhO1te2qVkBbxD4IUA6CPYGjzIIbDE12cRjOPhUxQbAcMUoJpM6IzRRufEHNY6WlGAvcGDvHrO5Xs0puwVuviMXpdN5ZgbSa8f4h35ulIx5DifKs9unFrBdqTK/htobeNsNvG2OJoo2NgDWgdQCvM1Y0zgC3k+SfcSBRaKynLNuHf4ap+aVkv4lYwdXLwZ7Isi38yyoHyQovxlMYLYUWNLMFAQEBAQaTmOCkADuQTuQY0J3IM6U3oJGzaoA17UDLQ7du5SNcuIy70gUmhNrZSYbbq6r28d6yX4qw7OXZBJo1m7ZWJuCrfimMFsqJQcQg+e8xt/8lujX+Btx9x64frHHb4fu6vp3DPip9R7tpKehtcO1c3lp/wBlvjDc1uCfB9MmobSUdMTtvySvYdrzqie4M5OkJFKQsw6MGLLPGr2NGuakeGNMiNMz5JLinxc5yt8pFVr611NjNo212qUmgWtRst1jY3uptz2MYeypbxHHKyow9Khr5FljRnt2Md2rELX7K6gBV0sVeou95T5MZq+d3OSPSZH3s1hx42zQBhdWtCJAS3Lh+DirdPsrVHn9zubyvckV47PJVV8mMzzu5sHKc5FRcN2YVBTyozT53cj7JXW64j68HKPKjM87uDylebriPyhyeVGZ53ckco3VMbiOu7uuTyu887uR9kr3/EReZyeV3nndyDylfVwuIqdjk8o87uR9kr/fcQ+Zyjyk+cHlLUMcs8Nd1Q73k8o85YWHK1nAA++/aZd4NRGD1M3+WqyRZEMd2pMo5tdFbaBMKtY3NCGClf4VmwCizaXExXYLtpwFBhQbFRZnRQNdw3NBI3pafuqYFBy+XO5Wgzg4W5H7krJfxKxg79AjLNJtOjgsoOjuhVvxTCzAptVEpDaEmpNTXHd2IJQEBAQa8pUiD50DEoMdiCQQ5Bm2igZIFEGLhggpdDbS0mA3XV1/TvWS/FWGzlz/AEazwp6sdW8qNTFMYLcHDaqJHOACD51zG8faS6rvhgNfI5cT1iPmt8P3dT06flnxVOpn/L7jD4BXM0PuW+MN7V4Z8H099DaPI28MgdHor2Ha84oXgnlWUdEbcPmLLPEr2PP6i9/t27iI7oDXN8rnLX142tnRwaZmvkDIGVzzvZCKGh9Y4NqK9AKx6cVuhe+aQ+iWtnbWkMdvbMyRxtDWDcAMAs8zVqug4jDaoS8wJHQ81Xzg4NbwrXMHGlcJBgADVZf6wr2vTtxNQMNw3rEs2AqBkgVQEEFBNUBBHYgIPL88ykaTJFmLauhpR7W1PGZ8E94rNo4q3PTtxWFZkg1zmkTyNwqpgUWiAN5XheRlLrcvNDUCrSVkv4lYwWGhiuj2RFRWFhx7AqX4ymMFgqpSgICAgIMduCCKEHqQCKIMXVqpGIBHUgzaUGVaKBNUGLiaYIKTQS420zRs8XdD+fesl+KsN3LTCNGs81SeHQ+QlRqYpjBbFUS1Pc2hCkfPOZHE8yXDaYCCCh7S8ri+sY2+Eun6dhcqNSP+X3PVG7HyLlaPHHjDe1OGfB9LzkWzgMRwyK/ir2Pa86p3uI5Wm3u4Qx8jVknihXsUGpf63cOG0sb9x71g1sWfSwawHOu7INNHeKhIr8sVVNPFe/B9Bvrx1laPums4hZlpGDQmrg3b5arLEVlry3ROuXF3EbGCNzXE06K4BRNBRS2s0Ws3V664gDZmwgRcUsLeEHYuwxrmWSJ2UR2rKO/c0flLb9b/AMFWiatnjn7TJbgb/Wf8FFBPj3NIBktwDtPE/wCCUAX+bvCaCnyyQPKlBgb8B35aAHeMymhVl7Qa7+Hg6jmUbpVLtQawVM9sMaDvlN0q1HVY85aLu16xnNQfOp3e4qe1GCn7Xa47sx99N3uKntRpqW3drj6NSae6m73FXDqL7TUrd9pe3lmGSZS4tJDwGuDmkHN0hWtiY2xEomYdbNatz3fHWjjWndzHs2FRuTlJvQ6Dd3QurKMGOSK54jnPYDTI1gc0tNd5KrSKSl032FlcfyT/AKJURimVNpERi5StY94s29noLJdxqxg7tAcTo9lU/wABH9EKt+MpjBZKiRAQEBAQYbq9KCQKIJKDEt3oGVBGXyKRJB3KAHWEB1OhBT6FlfbzEDL+2XVe0TvFVkvRDPlo5dFsxX4FP3RUamMkYLYqiWt7cNlVI+d8yO/8nuGV9G3gw7S9cb1jGzwl0/TsLlTqeOn3A3cN3uLk6PHHjDe1eGfB9LH9mNMfVn3F7HtedUhx5XlDTjwtp6g1ZZ4lexR6kf8ANpetg+m9YNbFn0sGuHG9sv8AqofphUsxWvwe+1BjH2EoOAo3H8YLLbiwS8vrUs9vzFeGGR8YfFATkcW1oHDctrRiJt2sGrMxLlN1dE1M0hPTmNfdWXdjJj3pPFXP56T5x99N2MjeliZZTWsjsdveKmkIrLHiSH4bvnFKQVSJJRse4fjFKQVYEucalxJ3kkohNaYVPnQTU9J86JQcdqlBQIIoEE0Qb7IftkH8o33VW/hla3GHqrQgnScmDTbuI+Yyi0J7W2sL7+xzjpjeP3JVYxTKusGFnLdu120WgFNuORWu4kRg6tDaG6RZ0/Ms+iovxkjB3qqRAQEBAQYAY9aDIIJQEBA2oIQQdmxBg8mnWpFJy+4i3nwIHjLrA9c7lkvVht5aNNGta7cpqOjvFRqYkYLkHBY1mLxgpHzfmc05omwpW2gr55FxvV/6+Eul6fhcqdUw025IOPDds7FytD7keMN/V4Z8H0wUNpUY9z7y9h2vOqSVrPs1O01y8LGmJpRuxZZ4oV7FDqbh7Xl/kx9N6xasbWbSwYQu/bLOm0XMJ8zwqWxtWuwe81KVvs2foyg/dCvbG1hl5fXng6/c/wAlDj5HLb0OFr62LkWZiECoQc1tMxznCpq4l4DttK5cB1UouR6TzF+pOpF81utvn2R2Oj6ho22bk2x8s2/5+rpXXc5CDGWEPgN0Bix7XNJx7jT3iO3avFWeqzqeoW3XT/riZiPbsq713K7nLzbHFMVnxxp7Ge3EL2rgiAgICDbbOLbiJw3Pb7qrdhKbcXrLJraaRStRbOA7Mka0J7W479Q/sNxjQcN9fmlVtxJccFIeX2UxDbUU8katPEdjo0ZwdpNk5uwwR0+aFF+MkO1VSICAgIMaHpwQYn0upSMxsUCUBAQEEYoIKDF2XKpFBoAAt56D++XW3+Xesl6sN3LrKaVbEYDKajrzFRfiQu2gUqsaw6iD5rzQD9q7ioNPC29PnSbFyPV/6e10vT/7KjVcdNugMaxP9xcnQ+5b4w39XhnwfSo8LSgGGT7y9jOLzimn/wD8zcZcPVGm7c1ZP7QjsUGqf6tL8gfTeqajLp4NcFfGWdBX9oiw/GVLcVrsHuNSw02eoqMuwdoVrcWGXmtbodenPTDB7jltaHCwauLlkLw2kYBefRB3lV5rmLdDTu1LsLUaOlOpfFsdox2YVWXTvi+2LowmKq3WzbMxOMJorqtccURl4Mzase4uiePSY8+kAd1V5T1zQ1NC/qNK6bd7ZdT4S7PIasalvl3xE7uFcv8Ah0Ps5GNLo3l5HwHAY9hAGK53K/8AYuYsujf+e34s+pyGlfhG7LW1we0OGwr3Vt0XRExhLgXRNs0nGHXaU8O1m+PuOHZ74XyzmNObNS62eyZer3t6l0du1onh8OM7BWIekN7R09i9J6N61dvRpas1idls/tLm85ycTE32RSe3v/5Q0FxAG80C9Jz3PafLWb1/bhEYy5mhy92rNIaopo5mGVleHUgE4VDTSvYs8atNPf1I3NlZ7lNyt27b823Z3s3RXAiMryI/iRgVcamgzE4Beb1/+xXX3xZy9tazSt38fy6el6bEbdSfcwgbM2Ok7w99SagUFNwXqYrSK4uTNK7MG+HCaP5bfdS7AjF620IMmlPxq62f91rCtCe1uO7Uf7DcmpHqn/RKrbiS4Len2djdtraCu/bGrTxHY6tEObSrQgU9SzDyBVvxIWCqkQEBAQEGuoUiWursUDKu5BKAgICDEoMH1wps6FIouXjmtZTSn7ZdV7eO9ZL8VYbuXAfZFtUZe67CtfhuUX4kYLlqxrJdsQfNeZ5B9qp2VxFpbmlPwpVyPV44Pa6Xp88So1THTrkDGsT8BhuXJ0OOPGG/q8M+D6YwUthT4mw9i9hOLzqmnH/jVwBh6o06dgWX+0K9ig1UD2tKBuYPpvVb2TTwarcnx1n/ANRF9JUiFrsHttUa06bO44nLh5wptxYpeZ1hsntiV0lPyUTSR00cdvlW1oYMGri0x+m2vT99c712ybuUvp2Un4s/IXRGtFe/9GyW1kEhkhIIdi5hwx6QvO+m+vzy+nGnfbvWxhPa6PMchGpdvRNJaSS05ZAWO6Dv7Oleo5P1XQ5maWT82U4uZr8nqaUVnDOEO7xY0CrnPaG+Q1r5KKnrVOkvrl+8LchNNa32/otF84d9USwPddT8FxDoqvY0eiQ4BxaR27F7LlPVem5PSuuisTdNs50iu2PBytXlfN1rojZNIl0WMwdK9nxmtePJ3feWl/2DlLa28xZttvx8c/azcjrTSdK7is/z4O4tDgWuxBFCOorzdabYdBXQteLGVzTWRjJGt7QKV+4vU+pa3m8xy0z2xbPvmHM5ezc09SIzn4Qiza0mGFo7rWgnsFKfdXS/7Lr7nL7vbfd8I2tf0yyupM5R+rqvQSxlNmcE+YrzXoW71dm9308abHS5yvk3U/yKtC+iPOMovysfym+6onBMYvUWG3RyP8M/6DFoT2ttY6njp10MfyMmz5JVbcUy5LKkPL0TBjltRTowj61aeIjBv0J7XaVaZTUcJhB6cFW/EhYhVSYFBNUBAQEGjMA7KVIzpRBlioEhBKBVBCAgxeCgoeXSDbTCn98uf6Zyy34qw28tVbotq1x2NcOk+m7eo1MSMFwKhUWabmdsLMxDjXANYC4nsASIQ+d69Z6heczT3dvaTyRC1gjqGGtQ6R3ontXP9S5e/Ui3diuLd5LVtsrvTRxXdjfNi4E9ncDjNcAGxOcaUx9EGm3euZZyOvF0Tu4eDeu5rSmKVe4h1S3n9UxkrDkJHEifHg2gPpAdK9PNrh1V8xLuXrg1p6snAdQV/wC0I7FFqlfakhO0sH03qL17Gu2I8fZf9RF9JViFrsHudSAOmzh1WjIa06FFuKkvNa3I46pLHTuhkTge1p95bOhgwarkpTHes0xExSWGJo6LebN6t+B+CekLwHrPpU8tfvW/bu+Hd/D0HKc15sUnij/Kt0sLJmFjxhuO8HpC41l91l0XWzSYbnjg57S3LXOlk9NpLB0AA7R2rr+qerXczbZbhEREz33f8djU5flI0pmc8PB1PdkaXGppuG09S49sVmjac0YjtnPfI7NPKcz2jvHqDQNwW3zXMeZFtlvBZFI/eZ8ZU0dGYrM43Y/x7GuxtZInvnmwfJUNYNjWl2anatvnfU41NCzQsj5LKbZxmY/SGHT5bd1LtSZ+aW+5uOC3JG0vmcO4we6egLQ5Xl51tSLKxbXtnsbF925bN0xgm2h4UAjfiTUv6y7atr1PmbdTWjy5+TTiLbZ/8e1h5fTmLZ3sbprPtarGDhZzXMAcjHfgtV/VPU55vcmYpNtu3x7Ucvyvk1jOfg6ZGcRhbsrsPQdy5unfNl0XRjG1sUidk4OBpqMcD0dhovp3Jc1HMaUakdv69rzXMaM6V82z/kJFQR2ii2ZYXp7J1H6HmwJtpB045GFaM9rcXd4zNZztGBMbxX8UrHGKyst2H2DGGmv7KAD+jV54lexny8HDSrQdETfc2qL8UwtxWiokIKAQglAQEGrKHODt42KRnTpUDJBFAgIFEEoCDBzUFHoGYwTh1R+13OP6ZyyXqw2cttHse3yju0fT57k1MUxguGgU6FjS4r6oubEbQ6Vw/mnlWjCUS6OEDuFVFRqMbJGl7Dmadh3YYJbdExWEzFFZdxgXjDvEUlB5WK8YKqp+HL9wT+bPuBZJ4oR2KXVS46k6o+Bt/SPS5axqt6+PssK/tMX0lWFpwe71Vv8AllxSteGVW3FWXl9ec4apKMoDQyKhHW1y2tDBg1lfA4GcxyONXOoHA4NNMGOZ1rh+sczzejHmad0eV4Rs8W/yWloakbt0Tv8Ajj4N3eF02E4PaWuNNhaa9PYVg1fUrOY9Ouu1Kb3D/wDrs/lNvKzp8xG5w4+xYrxrrFKoJRCA1oJIABOJIG1SmpRQFAgwkjMhALiGfCaN/lUpiaMwAAABQDYFCGq4uIrduaQ4n0WDFzj0ALLo6F+rdu2RvXImYiKzNIVwe4NzPHfeSco6XEmgX0DkrOi5T/bPDWZ9vZ4uFzE9Rr/J27Pd2lq18edkhJcJDWprtNafdW1yHMzr6FupON1f1lh5nSjT1JtjCHr7NrnSaI4EZRBITXafVtpSqpPayLq7IFrN8h3uFY4xWV2nAO0CB2JBtWnH5CtdxIjBs5fo7SLNwG2Jh+4l+JGC0VEiBRAQEBBiBggmm9BKAgIIxQSgIMHDBBS6AawXFcf2y5H865ZL1YbeXQ5uk24+WMOp7lF+KYW4VEuG+H7Vp5p/DuHnherRhKJdwA6FVKMjctAAB1YJGwVN7EfHwuxNIZajdtYrxgiVPJH/AOM3AGDuE73Ass8UK9ih1g/5q4bKR/8A2PUzgta02x/b7HquYfpBRRMve6phplwa07h86xW4ol5bmDI3U7h5+DHASOrK8/eWzo13Zow6uMK8aZI+MXETw2eUtkmBrQuBDqjoIGC8Bo+qamnpXaM/NZdX2eH6vR6mhp3akX4Tbll3rMRtEhmIAdlDS49AqfvrmVmlF6gmY40ZV/W0YefYlDdlNZTsDWjrNT9xDYjLIdsnmaB7tUKxkcM75H/c95CvcnIfju+57yFTK8bHnygH3kKweuHxXece+hsRxaemxzevaPOEoUcT7Mhxkg9a9x9NzqkdpO7sXq+V9d5bQ0YizT3b+2Iw9+LmanI6mpf893y/52YN1vaNhOeQ8SU/DOAHU0blw+f9T1ean5tlsYWxg3NDl7NKPl97RcljJ3Obvyud27PvL0P/AFjXumy/TnhjbHtxaHqmnEbt3bOx6axeT7DNP4B+7pjau3Pa1IXlya2suFO473FjjFZW6Uf/ABu3FanwoFTt9BXu4lYwdHLga3RLFrdghYB5lF/FKYwWaokQEBAQEGIBCCaoJQEBAQEBBDhUIKPQKmG5wp+2XNP1zlkvVht5Zo/Rrc409Zt2/lHKNTFMYLhUS4b8A3Wn1P8ADu/onq1uEol3VVUoJoCehBXXhrdwuG+GXDysV4wQpHuJ5ZufjGJ3uBZJ4oV7HntY/wBXfU48IV/WPV+xNrTBTx1jhX9qh+mFCZe91gU0e6NdkZWG3EnBRcyWoFwyVjJpn3TWtc1kb3ta2MOG1gNK596z6F9GLVtqqrOS7tz4O5trgiPCObgSmrRsDu7tHTvXk/V/R7vNnU0Y3rbsYyn+HV5TmYmzdvmkx8XTJES/iyQXDxQUYYpC0deXKuVHpnNfRLcjmbIim9DY18rxVtrckDD8hJ9VWj0jmvo+MfypPMaf1JZxnuLW21zUdMEg/ep+I5r6PjH8o6nTzZZJ608NcV6ODJ9VPxHNfR8Y/lHU6eaeFdVoLS4PZE+nuJ+I5r6PjH8p6nTzDDeD+53J7IXK1vo/Mz/X4x/KJ5rTzZi1vjX9juBTpjIU/huZ+mP/AGhHVaeaBbXp/udx5Yyn4bmfpj/2g6rTz+CfC3o/uk/bkT8LzP0x/wC0HV6ebUYLkOqLSYOdtOT3VaPQ+ansj/2g6zTz+DRcQ6q/1dtbPaSKmRza07BXatzk/wDr903f7ppb/wDWds/wxavPRFvybbu9rh0PUaetikLn+k9wBPloV63Qt0dGzd04pa5Opv6k1umsvRthbbX2j2gJJayZorhUMjFVjrWJZF1dA+FlANO46nmKxxisrNLAdy5bADE2rfoK93EiMG/l4g6LY4j8izYa7lF+MkYLRUSICAgICCBigIJQEBAQEBBBFUFPoAdwrqor+23Pm4pWS/8AZEM+WW00aCoy96XD9K9RqYkYLZUS1TwC4aGl746GtY3ZT51MSPG8xS39lrDYIL65ZA+2Y4MEh9PO8OPmouV6pzF9m7uzTH9m/wAjpW313oqq5L/U2MfJ7QujRpNDKSMB0LlRz2t9Tf6XTye7s7SNsDZml73yRhxMj3PIq0ejmJp5F6qrg0UFw0M5PvDTFsElN+xqz/3hTsUOtADWHUG2IY7vyj1fsLWm2/t9if8A9UP0wo7FpfQ9VsTqGmz2LXBjpm5Q41oMQcadi17ZpNSYaIWa61wEnhHAbC0St90uUzum12AagcTwP3ajYMgL6uPBpu9KqjYAbejH1Nex2zzpsE0vumLzO99NiWJbqFTQw0PU731OxDj06+vdQimkjMDeDcTW/ouIPBeWE+l1KboiCJNS1G80xlu+UxP8Rcw2rcrXCjpnZQ41duS22JJllqV7e6bp13qMj4XMtopJi1rHVIYM3x0tiJmhLbBJqU0MUhkgaXtDiOG/eK/HUTQcljeahfcUufABFcTW5ox2PCcWg+n1K0xEES7n285IIe2u/un31Wo1eEuy4kSRgbqsNfpJWBk22vt8sVP5N310rAR6fKbqO6uJWvdEHCIMblpnADqkl1dib2wo6Lqot5cfgO9xRCVVpZb9nbcgknwzcT8hXu4lYwbeWnNOiWIFPyLNnYo1OKUxgtgqJSgICAgINQfTapEiTq+8gyDlAyQEBAQEBBU6CQYrsA7L25Gz+MKvf+yITy1mGkRB4oRJP/TPTUxIwWqokQeL5tYPbMUlTU2oFN2EjvfXE9Y/r7f2dT07+3sUNycttM7ojefM0rjW4w6U4PpVp/YoP5Jn0QvaPMvNXtDyRelzdsEgyneaDBZ/7wp2KPXf9WA/iTj+lestuBDltQPH2NTQeKh+mEnCUvqVFprJogUQEGi6vLWya191I2MOOVgO1x6GtGJPYpiJkc8moy5stvY3Ew256Mjb/OOafuKd3vRVgdYEVfF2lxbNH8I5gfH86Ivp5VO7kVV/Jj2z6RJcRuzRz3l7Ixw2Oa65koR1FW1cfci3BPNzssGlbq6rZf0iaXb4SXM+cHEcp6yabLKelPkFRpcUeJdgtbJp8Hb1P8Ez6IVJxTCs5cbVuoEbBqN2PLxCr6nZ4IhQ6LAxsun3dtPDcXfFfmtWRVkDHyuZLLNOHFwyMcaZu7upWlMl84oh1Hmi+ktAbaSB90LSKV7SMGzSXLYaPDTUChOG1R5cVN51XOo67Z3b7d89vJHbeDfNKInNc/xV0+HI1mc5aMAxqcRsxVYttmPemsuZvMWsy2897G61aJGMfa21XSGMSTxxx8ZzAA0lrzVpNa7PRKtuRgisvRP8Rb6XMb+ZksrWSF0rGGNpGJbRmZ2wUG1Yu3Ys4NIDX8tW0owrZtdQfydVa7iRGByxIToGnPexwL4oxQAmhI3pqcUluC8GCxrCAgICAg1ZQNikZBqgSBRBNQEEoCAgICCo0AtMd6GmtL25B/WbFe/s8EQjleUy6Qx7hQ8a4aQeqd4TUxLcFwqJEHjebj/m0A//ADfvyuJ6x/X2/s6np39vY8/cEC3lr8R3uFca3F0pwfR7WVvgYDWvqmbPkhe1o8y8zcXBbybe5MXCGbL5vOs9PnhTsUWsyB2qMdsLoMe3ivWW2NiIa7Mg31mTuuIj5nhJwlL6ltWkuICDk1C9NnE0Rs4tzM7h28WzM8iuJ3NAFSehTbFUS12unshkN1cHj3j/AE53Y5QfgRD4DOoeVTNxR2gUwVUpoEEMjbGMrAGiuwCgQUnNMfEi01o2+0rQ9OySqyafb4K3NnNTC7lfVmbzZXHn4blGnxR4puwd+nOJsLQuHeMMZdTpyBVuxIV3L8sUc2qWGURzwXs0j495bcHjMk7H5jj01V74wnuRC4bHHGCI2NYCakNAAqd+CxrNZihFcrGgONXUaMSTWp8qmokNbtyg1pUnq2IIDYGBwEbWhxzOAAFXbanrQVeszzytfC0ZYWxOc4j0nOIIa0K9kKy6NCgYzQLGEDuG1jHnYFF8/NKYwRy8zhaTbw40hDomk7SGOLQfuJfiRgsi6gVEpBCCaoCAgII+6gIBIAqdiBgUDBBKAgICCl5dd6u/6r+6r+sWS/s8EQnlYU0kCtfX3OOz+Hk6FGpiW4LlUSIPGc3U9sQdPhtv6Qri+sf19v7Op6d/b2KC6xtpv5N3uFcW3GHSnB9Dso66fbj+Jjx6e6F7WrzLydxBLJyrcSBx4WR7ZYBTM9rn5HASOOBoVsV+aGPsaX6DLe3du6eQRSSvNo1sUkc2UtjkuCZMoFD3aUU+ZSCjO30Oz4jJ7XVY5XQStdTuU7nrHY1PwWuPkSdSck0entp3uv4z4wSwiEuMTMuX1hBjeadIBosExsWWwcDiCqJSgrGA3GuzPdXJZwMZGN2eYlzz25WtV/6o7VmqJcN5fTxXENnZQie4kGd+Z2RkcYwzudRx24AAYq0R2yiqYb2cXIs76JsUkgLoJI3FzJMvpDENLXDbToSY2Vgq7VVKr1yuWxy4E31v0bA6p29SvZ2+CJdmoWrb+wurJxoLiGSEk/htLfvqts0mqZcegXfitJtS4UnhYILhm9ksXq5GnsIVr4pKIRqmgWupzx3zJprO/ibkZeWz8knDrmMbgQ5rm13OB6ktvmNnYTDT4HX2Oyx6u10YpTi2zHO8rmuZ7imtuRSWx9lrT3VGqBjCMWNtme6XFRWMiktPszXAcdXNBuFtGB7pU71uSKS1+ytcc+h1pwbWv9mh82xTvW5FJdfse6c0ibUJH4GlY4wBUUOACrvRkmjCPSdSjibDBqj44mNDGMEERoGigFSE3oyKMIND1WCIRM1mQMGbAQQ7XEmuLetTN8ZIpLJ+i6s5oA1qYOB28GH6qb8ZJokaPqwFHa3cHrEUA/eJvRkUT7I1LPnGs3NKUy8OCnb6CjejIo2t0u9+HqtyexsLf/rTejIo7IoJo6Zrh8gHxg37wCrVLeoEIFMUAoGCAgBBKAgIKPl8uc3UA6ndv7kCm8B+9ZL+zwVhs5XAGktoBTj3NKdHHeo1MU24LhUSIPF83Ae2ITv8N5PyhXF9Y/r7f2dT07+3sUNyK28o6WO9wri24ulOD6RpwHs+13jgx0+aF7R5l5M6bJaRXmiXurQXLLoMit7QwBvDc+QPo9zS6pcNxotjerSaKU7F1qeiR3tvFbWXDs2NdKTkYG/lIJINjafnPMsdt9MUzDmvOXrjUCya6kjidmijdFA13DFpGJGyQtJoayCVwrTAbFMX0Jhv0jTHaYyO2kfxpXZy+UDKMjC1kLAOhkYa3tqd6i66pELtrKAbljWZUoUHDBWPVrtjtkzIpWeQFjvcCtOCHa+SOJjpJXBjGAue9xoABtJJVUquK/tJrx95Yu8S3hMjnbHi9rQ5zo3tacXNNXbFeYmlJRV0uY+8urebK5kNsXPBeC1znuaWAAHEABxrVRhA7VVKr1JjbnUNOtcaxym6cQMAImlor2ukV7dkSiVmFRKlvtJvra7l1bQXsbcTUN3YzEiC4LRQODm1MclBTMAQd43rJF0TFJRMZItta1d7xFPoVxC6nefxrdzAegOEgJ+ak2Rmisu7xl4R/YXB29pkj90EqtIzS0TX9+wgs02R9fiSRYduZzVMWxmVa/aeqGoGkzGm/iw4/u03YzKtZ1HWcw/yWXL08eD3MyndjNFZab3mHVbFrWyaPIXvNGN48NT1+lXL0lTFkT2lWVprXMdxC2b2FWN7Q6NzbuE5mkVBA/4pNluZWW+31rU7iESjRpm12AzQbsNoeomyM01azreuAmmgyb6E3MHm2lNy3NFZbW6prLhU6S4dk8R8m0Juxmmsshqer0r7IfXo48NfpKN2MysuqC6v5I2vlsTE4ipYZWOIPQS3BRMRmN0Mtw8gSwcMbznDqeZRKW9QIBqglBBcAaIJQEBAQEBBR8vVrqTaUAv7inXVwNVkv7PBWGfKwppbtn9puthr/eHpqYptXKxpBig8PzXcwv15ls11ZorVrpG9AfI7L58pXF9YjZZPj+zp+mzxexS3NTby0x7jsPIVxYxdOX0bSq+zLOooeBFh+IF7OMHmpxUb47qEzQafJew3D7mRzGyRxtt2ukkJ4skxZSRhr3RnLqUbSqz7O2ijlkj5hnbdXDZ7tl28lvDbGWRQAzsDGsDyRKWsFczMNuY40U/Kja3TRatCx1uZrp0AubijnNmkke2jDFR8OV1Kl9Bma3roKKImBk/2xO9sVwJ4dQDbfwjYi8W7MGunlleCWvo6rS15OAw21TZ7E7VpolpdMbLeXk9y+aWWdohmd3GRCd5iyx0FO5Sh2keRUvmOxMLZUS57mFxfHcRflIqgj4zHek37gIUxIr9YcybwEsjXTac2Yvumsa5/osdwi9jQSWtkpXDbSqtb25olw3d/qrTc3cMszrNwbDbkW+QiSR477QWPkyRsqC5zSCTg00VoiEVcsVzrQtJI5nzQxm9cwOkbOZDDwGOblc1j5KGQuwOU/Bq3YrTEV9iNr0FreSW+kR3WqDgPZHWQOqXUBo0kVc7M4UNKk1wWKYrOxbsRpTbifialdsMclxhFC4UdHCPQa78I+k5LsiFiqpEGJaK13oBQQG47O1BlToQRsQclzbRZbm4d3pHxlvep3Wgei3qrirRKGrl5xOgae4mp8NFU9jApv4pIwNGlZNpVrJCKMezMAduJKXRtIdxaDgQqpBGAajBBIqoGaAgIICCdiCKIJQEBAQEBBS6A3vakQakX89R0YhZL+zwRDHlpstnps7bppjIvLssadpa6d7mecGqam2UQuIp2S+jhvFd46R1KlFmxQPnvMrac2zu+NZW48z5Vx/WcLPb+zp+m/wBvYrriRrYZM2wMcT2UXDiHTmX0bSHNdpVkW7DbxUO3DIF7OMHmpxb54GXEfDkzUBrVriw1GzFpCtE0Q8HzVIINZjsre4na6O2D5GcaX4byGmpd+CVuaEVtqxX4q62knfdW7HTzOa6aIEGV5BGcdLlluiKSiJfTWWsMbxI0HOAQCXOdgdu0noXOqzN2CgRXcglBzyWpzmW2k4MjjV+GZj/lN++KFTUQZL9gFYGSHeWyZfuOb99NiGtlxqMoI8K2FwNKySBw8mRTSAisH8cXN5MbiVteG2gbGyvxWDf1uJKT"
                 +
                "dkUdm/rVUpCAgFBCAglAKDiv5oGxvgc8cV7HUjr3iKHGgxVohEuHQZHxct2ReDVtpHXqowK1/FKIwTymc2gWR+CGEDsDimpxSm3BdUWNIgUQQK0Fdu9AFd6CUDsQEBAQEEVNdiCUBAQUnLpdxdYBAw1GXZhgWsKyX9ngiC78VbSyNZZT3Ye5z2vjMXDGb4JD5GO27cOpIpPaMYtQvI5Q46TfOpsxgAJIxLvW/wDwm7GcIq6PbFyHZfZN5XaPyOP86o3YzTV4zXLx91zNMZbd9sRZwUZLlz4vlxORzh91cX1qKRZ7f2dP02eL2K7UX5LeU5S+sbxQfJPSuJZG10rnsdD1i+bounBmj3Lmi1gDXB0FCBG3EAyAr2u7GbzVVkdVvhTLpF0a/h2489ZU3YzKvCcx3FzNzNLJPaSWzvBwjJI6NxID5KGsbnBbuhEbvtYr8XCJJPEWmWMk+Kgo2oFfWtw271lujZPgq+mDUtSpU6TMD0CWE/v1zd2M2erE6nqWFNJmPZLD9dN2MyrKLUNTe6j9JljHSZoT7jim7GZVl47VKkDS39RM0WP3VFIzKp8bqdP9Mfv/AIaL30pGZVBvdVA/00+WeNKRmVQL7Vf9txH8exTSMyqXXuqh1BptR08dgUUjMQ691Yejplen17B95KRmVlPjdVyg+zgHHa0zsw+4lIzKsfHaxu01u7+8N+qppGZWWJvtbDqDS2FuPe8U36iUtzKyeN1rOAdOYG02i4B/eJS3MrKXX2sj0dOY7Gn9oAw6fQSkZlZDf6uKU09nX+0f8iUjMrLF2o6uKU0+M9P7Rs/m03YzKyrX2mp3F+27NtHG3MCY+OctTg5zssdX4bAVesUQuY7cW2mC2GAjiLKDEYNosdaylw8mUHLdiBsyup89ytq8UotwXqxrCAgICAgICAgICAggEFAxr1bkCoQeSi1iPl3UtWgvLO9mNzdeJifa20s7Mj4mCmdgIrVhqFm3d6IpRStHUOdrEio03Vcf/wAMw90KPKnOPeneZjnC1Ir7N1MbBjZyDb2p5U5wbzc3miBwJ9n37abjbkE9mKjy++E7zyWt6hFf8yPeyGWEiziGWZhY40lkxAxwxXE9atpFnt/Z0/TZ4vY4b6nhpcKkMf8ARK4duLp3YPXaLzDHHounxt06+kDLSABzIe6aRt9ElwXttzvh5mrvbzCHbdNv29Zhb956nc74KvFczXzLrmAyCKaL9kiHDmjLHCkkuNMVu8vbS32sN87XFA9ovLJxrQXVuf51qy3R8s+CsPqxmpsjefIPfXKo2UGcgVEMh7APvlKDjn1aWJ2Vun3ch6WtZTzl6tFveirE6xNQH2ZedmWPD92m73lUt1ecg/5Zdim4tj+um73lUnVbgEgaZdmlMQI6fdkTd7yqPat1u0u7/mv6xN2MyrJup3JJB026A6fVf1ijd7yrF2q3GQv9m3QA6RHX+kU7veVafal1Tiezrt+PogRVH84p3YzKs/a12MBpV2cK1rD9+VRuxmVZe1L3KHDS7mvyoAf6RN2MyoNRvnf9quB1F0P3pE3YzKp9oXoaT7LuK9GeHH+cTdjMq1HU9QFQNJuKDZ6yH+sTdjMq1P1K+Dh/lU9DsOeH66ndjNFWEeq6oHUGjzu6DxoAPppuxmVZz6lrT2Oij0WQ5wW1dcQACu80LvcSLYzKy7NE08aXpsFhUuEQJqaV7zi6mHRVVvurNUxFFiqpEBAQEBAQEBAQEBAQRtQCQEEYVJG9ABNaEYdKCHCorSu5Bq4eFCBQdClDwfNYbHzJC4YONkAR1CU71yPWOG32ul6djcrboh1tKK7WO9wrhW4upOD3WgDLomnMrg21hAHZG1e1ealaMpTvBQPBc4spzG2QHuus2N8rZH++t/leGfFh1MVNVrZIHvIa1k8LnE7AGyNJWeY2SxvruG5chtIIrswQQGUdXcRRBnQIFBtQEBAQCK7UEZRtogEAbaBAJAQAaoJQQ4V2bUGGQOwopEtZlph76gZU6UEoCAgICAgICAgICCKoKrUuZ9E0md1rd3BNy1oc6CKN80gB9HM2JrqV3VWLU1rLOKaMlmlddhDhbz1ormucY7tgbtDrWUE9gyrF12j9UMnS6uSBz3oZ2Nu8R/hpR7oTrdH6oR0upkwPPWkAYRXbsd1u779FE8/ox/ZaOU1MmJ540nNQQ3hr/E/8VH5DRzOj1MmX2300Nq23u3HoEQHuuUT6jo5pjktXJrdz3YtxFhenqDI/6xR+S0c09FqNTufLYuo3S70twxpENvVxFWfU9JMcjqPNajfSa3rftTwslnFFb+GayZzS95z8TOWsLmgbhitD1DnLNW2It7G3ynL3aczMsZxSGT5J9xcyG9L6Hoba6TYuO3w8WH4gXsoweanFYGMEKR4fnYxt1O1j7ocYHOpvIDgFvcpGyWHVxeanjEkZbUjrG1bcMT0lvz9exxMjudLL5GtAdLHM0BxG/K4VFVqTycZsnm9ze3/2A8f9rk/Ws95R0fenze5kf/YD8D7Mk/Ws95Oj7zze5I/9gP8A9rf+uZ7ydH3nm9zMc/up/pj/ANcz3lHR955vcj7fv/2t/wCuZ7ydH3nm9yRz8/8A2xw/Tt+qnR955vcg8/PrQaW6nTx2/VTo+883uT9vn/7Y79e36qdH3nm9yDz9Ju0t369v1U6PvPN7mJ59kP8A2s/r2/UU9H3/AAPN7kfbyYY+zD+vH1E6PvPN7kt5+nx/yynR68fUTo+/4Hm9yRz7PTHTRX+X/wD5qOj7/geb3J+3k3+3D9f/AMidH3nm9yPt3cf7c39d/wAino+883uYnny63acw9s5/q06PvPN7k/bu5/29n64/1adH3nm9wOe7qhrp7K7vXH6idH3nm9wOe7rfp7PJMf6tOj7zze4PPd1usI/LMfqJ0feeb3MDz3f7rCHyzO+onRxmeb3H27v91hD+td9ROjjM83uel0PUbnVbFl5PHHFmLhljeXYtJG9oWrq2bl1GS26sLJY1hAQEBAQfNr2Vs+pX8zTU+JlY6oAIMZyEYdGXzLzfqv358I/R2+R+1HtaDU7T95c5tsSAMaqah3epKiAQTuQKjs6UE1BQTVtUEnLT3lA4NVmk8M+0s2mW+uWmK0gbi98j+6KDobtJ3BbHLaU33xEMWtqRbbMvqGmQmzsLa1JzmCGOIuO8sYGk/cXrpeedZeKIPJ86aPPdtg1S0YZZ7TMySNoqXQvpmoBtLSAaLa5bVi2aThLFqW1eNZPC8YOHWNh8oK6EbWBnxI/jDzhKBnZ8YedKBnj+MPOEoGdnxh50oHEZ8YecJQOIz4w84SgcRnxm+cJQOLH8dvnCUEGWIfDb5wlA48P5xvzglA40P5xvzglCpxofzjfnBKBxofzjfnBKCOPB+cZ84JQPEQD+FZ84JQPE2/51nzglCqPE2/51nzglCqW3EDqZZWOrso4FQlPHh+O3zog40NK520G01QYm5t2irpGgdNUEC8tSaCZhPalYSz4sfxglYHveS52O0x1uXesZI52Q4HK6hB7Krnc1xVZ9LB6NazIICAgjYgwdtABNTsUj5tKxrLy9DQQXXU73A/GdISV5r1X/APonwj9IdvkftR7f1YxWkl9qmnWgLxDJMfEZCWnI1jn0JGwFwAKv6TbZdqzvRE/Lsqrz910WbJpte4Zy5pzW5eF+6K73laf02+6HJ82/Ofel3LullnD4OFa7TXz7U8qz6bfdB5l+c+9i3lnSg7MYST8t1PdUzp2T/W33QRqXZz72f2c0ipPh8TvzO99R5Vn02+6DzL8597Icu6OMfDCva7308qz6bfdB5t+c+9B5c0U0ratNNlS7308qz6bfdB5l+c+9g7lbQn1zWjcd2Z4/fJ5Vn02+6DzLs597Ox5d0fTbh13YWkcNw9uR04BdIW/FzuJdRXikRSIorMzOKxyAbkQBgrVBORvQg5LjR9MuzW6tIZTWtXxtJr01IVovmMJRMQ1fZ7Qv9vtsdvqme8rebdnKN2D7O6CMPZtt+qZ7yebfnJuRky9gaHUH2dbVGw8JnvKPMuzlO7CPs/oVQ72dbVGw8JnvJ5l2cm7DYdF0cgA2FsQNnqme8nmXZybsJGj6SMBY24/RM95PMuzk3YT7K0vD9it8Nnqme8o37szdgOlaWa1src12+qZj9xN+7M3YQdH0k7bG3PbCz3k37sykJbpOlN9Gyt29kTB95N+cykJGlaYMBZwYbPVM95N6cykMhp2njZawj9G33lG9OZSAWFiNltEOyNvvJvSUPZ9h/hof1bfeTelNECx09wOW3hIrQ0Y3b5krJRkLOzbg2CIV6GNH3krIyFvbjZEwfihKjIQwjZG0fihRUOFFsyN8wQTw4xsYPMEDhx0plFOwIAjjGxo8wQTlb0DzIJoBsQECqCKhAqEEOJ3IIFa4jBB82uc3tTU8268mp2VXmfUvvz7P0dzkvtQsNAP+b23WT9ElW9Kn/d7JRz8f6vbD3i9I4ggICAgICAgICAgICAgIAxFdiAgICAgICAgICCr157zb29mx5jF9cx20kjSWuEbqvkyuGwuawtB61ezNEtFwzT9EcItGtYI9Qu3RwRwM9WzHO5skrGbmtY81pU0pVTFbscDBxSajJ7TtX6m+KunXF0ya4iDmxljbQTF+Ul5bla+hFTiFbd2bO3+UVZWmp3F9zTaMnhZbj2fczRQl5dO1j5YA0zsy5WF1MBmKibaW+0rtcXMEmoC/vNJsHkXVzLbajA0E1LLZhe9nY59qxh+WrWUpWfBEug61nkuNbsuG8XLoLGzLw91WsYZ3ubFEHPkdnkLcrfi7QASo3OyU1a49V1/VH6a62uILVrr26tZy6B5L3QMmoTFxRlHcHdLj3vMp3bYqisum95i1DxJttHgZdx2zI3Xd64tbbl7jjGJDI0Mo3vE96lQMpVYsim1NXdp+parf3srfCRR2EFxPbvmMpMjuGSGuZGG0pUUNXf8AGt1sRHemJcN3qNzpuoapPaw+JlfcWEDYa0qJQGGhJAb6W0q0WxMR7UVWmj3l/dC8j1FsLZ7W44PqMxZlMUcoxfiSOJStBXoCpdERgmFkqpawMVIzooBAQDRB80uwWapqQI23cpFNmNF5j1Ga68u7ycU0od2gn/OLQfhH6JVvTPvx4Srz32p9j31V6VxBAQEBAQEBAQEBAQEBAQEBAQEBAQEEOdRBAdVBDpAEGi7tob+A29ywlhLXAtcWua5pDmPY5tC1zSKghTE0Q5fs9pvAMVJeK6RszroyvNwZGAta7jE58GkgCtKGitvyUZv0DSpLVtm+CsTRKAczsxM4LZXOfXM5zsxq44qN+a1KM7PR9PspGzwRk3ADw6d7nPkfxMucve4kuJ4bduylAk3TJRm7T7L2k3Viz9tbAbZstThE54kLabPSaE3ppQo4hyxpAgt7eOOSGK2MxjbFNJHhcv4kzXFjgSHOU+ZJuw2P5c0d9tHZsg4NvFK6dkUL3xDO8Oa8dwjuuDyC3YnmTWpSGTtB0w3AnERaBwybdr3NgJiAEbnQg5CWBoAw3DoCjfko7be1gtQ9sDMgkkfK/Emr5DmccekqJmqWp+mWMkr53xVkkkile6rsXwfknUrTu0TelFG6K3hgfNJE3K6d/FmNT3n5Wsrj+CwBJlLYoCiAgICCKoPm94CNU1Gv+Ll90LyvPfeud7lftw7NAB9sWtPjO+gVl9M+/HhP6K899qfY94OtelcNKAgICAgICAgICAgICAgUxqgICAgICCCUGJbVBOXpQRlQZAIJQEBBGUVqglAQEBAQEBAQEBAQRRB4yXlzU7m8vbhgZkkuZXNq6hoThuXC5n0/Vv1JuilJ73V0Oc07bIiauzSOX7+01CG5uMgjjzE5XVNS0gbutX5LkdTS1YuupTarzPNWX2TEYvULtOYICAgICAgICAgICAgICAgICAgICAgIG1AQRSvvIJQEBAQKY1QEBAQEBAQEBBGdlA7MMrqZTXA12UQSgIIzs+MNuXbv6EEB7C90YcC9oBc0HEB1aEjrogyQEBBz3WoWFiY23tzFbmU0iEr2sLj+DmIrtUxbM4FXQoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEGL/Qd2FB4y29snQuX/ABDbVtoJNOpw3SOkIzMy7Q1oOyqzzTen2qbaQsZ9T1aVzby2niit5b02FtbGPiOeGvdC+ZzszTVpY54aPgtx6qxbGHcmqeVpbiO3ji1DUnXdzO65McDmMbRsU72ueMoL6bB3nU3Jqd0Fqq1cXJ1O70yyrxrS5brrWD4ccUTAIv0kzXBXtwrPgiXU3VZZOLqemva5+qzltu5rOLIbS1bww+NhLGAZy52aR4aM2/Yq7vZPYVc9rf6rq7tGv/anhbeVl6JHRxxd4QPLOI9xdJEataDgKDcVMxEVimRWrtl13Vby+DtLETNKhlghdeTlobM+XIXtA/KA5ZGhlGYu30UbkRG3FNVjo93rN/I65uBbMsRJcwtjYHmZ3CmdHHIXE5Rg01bQ9NdypdER4pirRbGyeNb1TU8paJJbacyYhlrA2nDx+C6pfTfmUzXZEIctpq1/YaJctma0TabYWj2iQHNxHxVeJMelqtNsTd4yV2NlnJeW2u6lLqGqHw4ngjhtRG1rHGWMBkYrnfWp+CRXaomk2xSCMXpViWEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEAioodiDR4K0EMNtwWcG3LDBHTusMX5PKN2WmCmslGqLSNOgvH38UDW3Ly5xfiaF/pua0nK0u+EWjHepm6aURRlZaXp+nOmfZW7IXzvMkzmjvOc4lxqTjSpOGxRN0ziRDY2ztW3j79sTRdSRthfNTvGNhc5rOwF5KVmlEuI8uaG6O3hNlHwrVnCgixyCOodkLK5XNqAaOqreZdmikNk2h6RO2COa0idHbPdJBHl7jXPJc85Rgak1xURfJSGfsnTvGnUeA03RObOSSMwbkz5a5c2XDNStE3ppQo6IYIbePhQMEbKudlaKDM9xe4+VxJUTNUuWbRdLuLvx01s189Wuc4k5XOZ6DnMrlc5u4kVCmL5pRFEXeh6Tfzm4vbVk8ha1rs9S1wbUtzM9EltTQkVCRfMYFIbBpeni/dqgt2eNc0MM5FXUAphXZhhgm9NKFHWqpEBAQEBAQEBAQQCDs3YIJQEBAQEBAQEBAQEBAxr1bkBAQEBAJAFTgOlAQEBAQEBAQEBApjXyICAgICAgICAgICCMwzZd9K+RBKAgICBQVr0oCAgGtMNu5A3YoCAgICAgICAgICAgICAQCKHEICAgICAgICAgICAgICCn5kF/Fpd3fWN9JaOtLaeXIxkT872MLmZjKx9KEblfTpWkwiWts8WhtjYZLzU76+AMVuXiR7sg7zmg8OKJgzDM7AbN9FNN7uhGDA832EMMEl5FLbvmnmtTEQ2R4ngBrG0Rl2cup3QytU8qew3mm45hZMywvH8TToodRkgvmTuY2jY7aZ54hY5zMuDXbVMWYxjsKt3tSe91HR5Y2TW1tcSXNI5O4ZY2xVje+PaATiA7FRu0iSpbc4aXd6mzT4AXsldIyK5a6Mtc6IOL3cMO4gj7hHELctd+xJ0piKm86bLXmX9zCyC2kbazhzoLuV0cYka0VzxxOfxXNO45OvYomyiYlFvzBHd3MUdtbSOtJXujjvXuijjeWVqYmPeJJG1G1radFQk2Ugq26xdTWkmmyxuLYn3kcNwBTvMmY+NgP6VzEtitSVPp3Mkwi1+5vTmZayPudPGHftaGGINoB6U0L/ADhXu08KIiW8a7JpNiLV8Fxqd1p1sx2qTxlgaxzYw9+aSVzA55HeytqabaVCjcrOVStES8w6s7XG2Fjpck9q6147ZHyQxBxztAe0l7nZaHYW1qkWRu1mSs1b9a5s07RZjbygzSxxia4Yx8bTGx1cv5V7Mz3ZTlY2rj0KLNObibqMrrmvTra5ls2xXNxcwtilfDBC6R4imFRIR8Fo35qHcKlI05mKm8y5i1P2X7NnfK6KGS9ZFPlaXlzDFKcuVoc70mjYostrXwTMtDtfivNa0q1sXziKUzmcPgliY8MiJaM0rGg0ONAVbcpE1RXaytub9Mu9Uj023DpGzPfFDcNdG5rnxhxeeGHGUM7hGcty137FE6UxFTeZv5mg4zeDaTzWRuGWjtQGRsPFfIIRkD3B8gEhylzW07U8v3m80abrusX2rXto7SpI7WCaNgllkhY6NjomvJc1j5C4kuqOpTdZERG0iZq2Tc36bFqjdMYHSkzttXysdHhO4gZGxlwkflJGctaQ3fsNIjSmlTebbPmew1C7ZaWkVxITLLbyzCImGKWEvBZJJ6IJ4ZpSu6tKhROnMQneXKokQEBAQEBAQEBAQEGLXA7EGSAgICCCSN1UGJNQQRtwIPQgyB2IBQAUEoOPV7SS/wBKvbGEhslzbywsc6uUOkYWgupU0qVa2aTEolT6xpesX95HC2KG409kLAyKaZ7IRNU53zxRtzTADLkbmDdtdxV7boiO9ExLDR+V7rTJLIyPge20u7y4JjZwhlumkNEcbRlbTNs6N5U3akTX2EWpvOVX6gwwXT28I6q7UascQ9reE5kRYctOIyQtd0YKI1Ke6hNrok0zWLw2T7yWJs9p4mN9xHUF4liMcczWU7rsaubXDcVG9EVoUlp0fR9Qtra2sTa2unWttHknZb0k8W4R8MZ+4zLGa5j8I9W+bronbiRDn0/lqfj2Znsbawjs5GSyyxSvuZ53xNyxsbLKM7IWnGhcTTu4Cqm7Ux21ItYW3LE7nwwy2FpZRQSxyTXUcj7iaRsDxJFFb8UZoY6tFRmwGAG9TOp3o3V1zLY32p6HdWmmObHfuDH2j5CQ1s0b2yRudQE4OaFj05iLtuC0xscF9yzI+XRGWTmNt7Eshvg7bJbRZZmAdLuNCzyFytGpjVE2q/UuWdb1tt/HfMteJPx2Q3U7zcCOJ1WwstrcsEcRy0zPdmdWuBwpa3UttpRE2zK0udM1pt/azae6GMeBNnNcvJJiOdjs8cdO+aA0q4dddirF0U25ppLQzRNStb29NpDA+W7cwx63M4PuYmCJkNCzJV7m5C5veDccehN+JiP0KLaw0+a11K/u5Hh8dyLcRurV54LCxxfgBiehUm6sQmIZalYzXkunviLQLS6bcSZq4sEcjKNoDjV4S2aVJhr1TTbi+u7KeGRsTbcXAe7HMDLEY2lgHQTXaptupEkwrdI0rVrG1t7W3trTTW2cdHCA5/FStjLGcQiNhZGXd47XHq32uuiZzRESr4+VdXvHWl1fNt47uC4trie4lcbm5mdDK2R4bIWNbBHQHKyNvRiMVbzIjBG7K39m6wdXvnRSMtrC7lhmfcMcTcOEUbIzC1lMrMxZi6pwOAriKb0UjNNJq59J0bU7HLaMgtrRrZ3S3OpREOnummQy0LSwZS+tHlzjvp0ibr4kiFvo1lNp9j4actL+NcSVYSRSad8rdoGNHiqpfNZTEO9VSICAgICAgICAgICDVHTpUjYoEoCAgIMDTN1oJ7EGWCBggICAgICAgICAgju5hszUNOmmFUEoCAgICAgICAgICAgICAgICAgICAgICAg//9k=",
            fileName=
                "modelica://TanklessWaterHeater/../../../../../../Users/Peter Grant/Pictures/NonCondensingTanklessSchematic.jpg")}));
  end NonCondensingHXValidation;

  package HeatExchangers
    "A library of heat exchangers modeling the behavior of different kinds of tankless water heaters"
    model NonCondensing
      "A model representing a standard heat exchanger in a tankless water heaterVersion 1.0 - Date: 4/27/2012 - Created by PGrant based on his thesis"

      parameter Real Capacitance(unit = "J/C") = 8360
        "Thermal capacitance of the heat exchanger";
      parameter Real SteadyStateEff = 0.82 "Heater efficiency at steady state";
      parameter Real UA(unit = "W/C") = 3.6
        "Coefficient describing heat loss to ambient conditions";
      parameter Real ConductionCoefficient(unit = "W/C") = 0.1
        "Coefficient characterizing the conduction of heat in the heat exchanger";
      parameter Integer nNode = 10
        "Number of nodes the heat exchanger is broken into";
      parameter Real EffPilot = 0.8 "Efficiency of the pilot light";
      parameter Real Qdot_Pilot(unit = "W") = 0
        "Input heat rate of the pilot light";
      parameter Real Qdot_Rated(unit = "W") = 55555
        "Rated capacity of the main burner";
    //  parameter Real T_amb(unit = "C") = 20
    //    "Ambient temperature around the water heater";
      parameter Real SpecificHeat(unit = "J/(kg.C)") = 4190
        "Specific heat of the fluid being heated";
      parameter Real T_Set(unit = "C") = 55
        "Set temperature of the tankless heater";
    //  parameter Real T_Inlet(unit = "C") = 20 "Entering water temperature";
      parameter Real EnergyDensityGas(unit = "W/kg") = 13500;
      Real T_Node[nNode](unit = "C", each start = 20);
      Real a[nNode];
      Real b[nNode];
      Real Qdot_Delivered(unit = "W");
      Real Qdot_Env[nNode](unit = "W");
      Real Qdot_Environment(unit = "W");
      Real Q_Stored(unit = "J");
      Real AvgTemp(unit = "C");
      Real Qdot_in(unit = "W");
      Real mdot_g(unit = "kg/hr");

      Modelica.Blocks.Interfaces.RealInput mdot_water(unit = "kg/s")
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealInput ControlConstant
                                                          annotation (Placement(
            transformation(
            extent={{-20,-20},{20,20}},
            rotation=90,
            origin={8,-120})));
      Modelica.Blocks.Interfaces.RealOutput T_Out
        annotation (Placement(transformation(extent={{100,-18},{136,18}})));
      Modelica.Blocks.Interfaces.RealInput T_amb
        annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
      Modelica.Blocks.Interfaces.RealInput T_Inlet
        annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
    equation

    if (nNode > 1) then

      a[1] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + 2 * ConductionCoefficient * nNode + UA);
      b[1] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Inlet * nNode + ConductionCoefficient * (T_Node[2] + T_Inlet) * nNode + UA * T_amb);

      a[nNode] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + ConductionCoefficient * nNode + UA);
      b[nNode] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Node[nNode-1] * nNode + ConductionCoefficient * T_Node[nNode-1] * nNode + UA * T_amb);

      for i in 2:nNode - 1 loop
        a[i] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + 2 * ConductionCoefficient * nNode + UA);
        b[i] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Node[i-1] * nNode + ConductionCoefficient * (T_Node[i+1] + T_Node[i-1]) * nNode + UA * T_amb);
      end for;

    else

      a[1] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + 2 * ConductionCoefficient * nNode + UA);
      b[1] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Inlet * nNode + ConductionCoefficient * (T_Out + T_Inlet) * nNode + UA * T_amb);

    end if;

    for i in 1:nNode loop
      der(T_Node[i]) = a[i] * T_Node[i] + b[i];
      Qdot_Env[i] = UA/nNode * (T_Node[i] - T_amb);
    end for;

    Qdot_Environment = sum(Qdot_Env[1:nNode]); //Sums up the environmental losses from all nodes into one cumulative Qdot_Env
    Qdot_in = Qdot_Pilot + Qdot_Rated * ControlConstant;
    T_Out = T_Node[nNode];
    Qdot_Delivered = mdot_water * SpecificHeat * (T_Out - T_Inlet);
    Q_Stored = Capacitance * sum(T_Node[1:nNode])/nNode;
    AvgTemp = sum(T_Node[1:nNode])/nNode;
    if ControlConstant > 0 then
      mdot_g = ControlConstant * Qdot_Rated / EnergyDensityGas;
    else
      mdot_g = 0.001;
    end if;

      annotation (Diagram(graphics), Icon(graphics={Bitmap(extent={{-100,98},{100,-100}},
                fileName="//vmware-host/Shared Folders/Downloads/HeatExchanger.jpg")}),
                  Diagram(graphics));
    end NonCondensing;

    model NonCondensingValidation
      "A model representing a standard heat exchanger in a tankless water heaterVersion 1.0 - Date: 4/27/2012 - Created by PGrant based on his thesis"

      parameter Real Capacitance(unit = "J/C") = 8360
        "Thermal capacitance of the heat exchanger";
      parameter Real SteadyStateEff = 0.82 "Heater efficiency at steady state";
      parameter Real UA(unit = "W/C") = 3.6
        "Coefficient describing heat loss to ambient conditions";
      parameter Real ConductionCoefficient(unit = "W/C") = 0.1
        "Coefficient characterizing the conduction of heat in the heat exchanger";
      parameter Integer nNode = 10
        "Number of nodes the heat exchanger is broken into";
      parameter Real EffPilot = 0.8 "Efficiency of the pilot light";
      parameter Real Qdot_Pilot(unit = "W") = 0
        "Input heat rate of the pilot light";
      parameter Real Qdot_Rated(unit = "W") = 55555
        "Rated capacity of the main burner";
    //  parameter Real T_amb(unit = "C") = 20 "Ambient temperature";
      parameter Real SpecificHeat(unit = "J/(kg.C)") = 4190
        "Specific heat of the fluid being heated";
      parameter Real T_Set(unit = "C") = 55
        "Set temperature of the tankless heater";
      Real ControlConstant;
      Real T_Node[nNode](unit = "C", each start = 12);
      Real a[nNode];
      Real b[nNode];
    //  Real Qdot_in(unit = "W");
      Real Qdot_Delivered(unit = "W");
      Real Qdot_Env[nNode](unit = "W");
      Real Qdot_Environment(unit = "W");
      Real Q_Stored(unit = "J");
      Real AvgTemp(unit = "C");

      Modelica.Blocks.Interfaces.RealInput mdot_water(unit = "kg/s")
        annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
      Modelica.Blocks.Interfaces.RealOutput T_Out
        annotation (Placement(transformation(extent={{100,-18},{136,18}})));
      Modelica.Blocks.Interfaces.RealInput T_Inlet
        annotation (Placement(transformation(extent={{-140,20},{-100,60}})));
      Modelica.Blocks.Interfaces.RealInput T_amb
        annotation (Placement(transformation(extent={{-140,60},{-100,100}})));
      Modelica.Blocks.Interfaces.RealInput Qin
        annotation (Placement(transformation(extent={{-140,-60},{-100,-20}})));
    equation

    ControlConstant = Qin/Qdot_Rated;

    if (nNode > 1) then

      a[1] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + 2 * ConductionCoefficient * nNode + UA);
      b[1] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Inlet * nNode + ConductionCoefficient * (T_Node[2] + T_Inlet) * nNode + UA * T_amb);

      a[nNode] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + ConductionCoefficient * nNode + UA);
      b[nNode] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Node[nNode-1] * nNode + ConductionCoefficient * T_Node[nNode-1] * nNode + UA * T_amb);

      for i in 2:nNode - 1 loop
        a[i] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + 2 * ConductionCoefficient * nNode + UA);
        b[i] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Node[i-1] * nNode + ConductionCoefficient * (T_Node[i+1] + T_Node[i-1]) * nNode + UA * T_amb);
      end for;

    else

      a[1] = (-1/Capacitance) * (mdot_water * SpecificHeat * nNode + 2 * ConductionCoefficient * nNode + UA);
      b[1] = (1/Capacitance) * (SteadyStateEff * ControlConstant * Qdot_Rated + EffPilot * Qdot_Pilot + mdot_water * SpecificHeat * T_Inlet * nNode + ConductionCoefficient * (T_Out + T_Inlet) * nNode + UA * T_amb);

    end if;

    for i in 1:nNode loop
      der(T_Node[i]) = a[i] * T_Node[i] + b[i];
      Qdot_Env[i] = UA/nNode * (T_Node[i] - T_amb);
    end for;

    Qdot_Environment = sum(Qdot_Env[1:nNode]); //Sums up the environmental losses from all nodes into one cumulative Qdot_Env
    //Qdot_in = Qdot_Pilot + Qdot_Rated * ControlConstant;
    T_Out = T_Node[nNode];
    Qdot_Delivered = mdot_water * SpecificHeat * (T_Out - T_Inlet);
    Q_Stored = Capacitance * sum(T_Node[1:nNode])/nNode;
    AvgTemp = sum(T_Node[1:nNode])/nNode;
    //SumNodes = T_Node[2] + T_Node[3] + T_Node[7] + T_Node[8] + T_Node[9] + T_Node[10];

      annotation (Diagram(graphics), Icon(graphics={Bitmap(extent={{-100,98},{100,-100}},
                fileName="//vmware-host/Shared Folders/Downloads/HeatExchanger.jpg")}));
    end NonCondensingValidation;
  end HeatExchangers;

  package Controllers
    "A library of controllers used to model the behavior of different tankless water heaters"
    model NonCondensingTanklessHXController
      "Control Module for Non-Condensing Tankless Water Heaters"

    //Debugging notes: Need to work with PID Controller. Does not seem to work...at all

      Modelica.Blocks.Interfaces.RealInput T_out
       annotation (Placement(transformation(extent={{-140,-48},{-100,-8}})));
      Modelica.Blocks.Math.Add add(k1=-1, k2=+1)
        annotation (Placement(transformation(extent={{-66,6},{-46,26}})));
      Modelica.Blocks.Math.Product product
        annotation (Placement(transformation(extent={{-68,44},{-48,64}})));
      Modelica.Blocks.Math.Product product1
        annotation (Placement(transformation(extent={{-42,38},{-22,58}})));
      Modelica.Blocks.Interfaces.RealOutput mdot_water_controlled
        annotation (Placement(transformation(extent={{172,44},{202,74}})));
      Modelica.Blocks.Interfaces.RealOutput ControlConstant annotation (Placement(
            transformation(extent={{176,-52},{204,-24}}), iconTransformation(extent={{100,-72},
                {128,-44}})));
      Modelica.Blocks.Math.Product product2
        annotation (Placement(transformation(extent={{46,50},{66,70}})));
      Modelica.Blocks.Math.BooleanToReal booleanToReal
        annotation (Placement(transformation(extent={{-22,70},{-2,90}})));
      Modelica.Blocks.Math.BooleanToReal booleanToReal1
        annotation (Placement(transformation(extent={{22,38},{42,58}})));
      Buildings.Controls.Continuous.LimPID
                                     PID(
        y_start=PID_y_start,
        k=PID_k,
        Ti=PID_I,
        Td=PID_D,
        yMax=1,
        yMin=0,
        controllerType=Modelica.Blocks.Types.SimpleController.PID,
        Ni=0.9)
        annotation (Placement(transformation(extent={{-16,-36},{4,-16}})));
      Modelica.Blocks.Math.Product product3
        annotation (Placement(transformation(extent={{74,-42},{94,-22}})));
      HighFlowControl FlowRateControl(
        SteadyStateEff=SteadyStateEff_cons,
        Qdot_Rated=Qdot_Rated_cons,
        SpecificHeat=SpecificHeat_cons,
        T_Set=T_Set_cons)
        annotation (Placement(transformation(extent={{20,-8},{40,12}})));
      Modelica.Blocks.Logical.GreaterEqual greaterEqual
        annotation (Placement(transformation(extent={{-56,76},{-36,96}})));
      Modelica.Blocks.Logical.GreaterEqual greaterEqual1
        annotation (Placement(transformation(extent={{-8,26},{12,46}})));
      Modelica.Blocks.Interfaces.RealInput mdot_water
        annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      Modelica.Blocks.Sources.RealExpression mdot_min(y=mdot_min_cons)
        annotation (Placement(transformation(extent={{-94,66},{-74,86}})));

     parameter Real mdot_min_cons(unit = "kg/s") = 0.252
        "Minimum flow rate of the tankless heater";
     parameter Real Qdot_min_cons(unit = "W") = 5275
        "Minimum heat rate of the tankless heater";
     parameter Real T_Set_cons(unit = "C") = 55 "Set Temperature";
     parameter Real SpecificHeat_cons(unit = "J/(kg.C)") = 4190
        "Specific heat of the fluid being heated";
     parameter Real Qdot_Rated_cons(unit = "W") = 55555
        "Raed heat input rate of the tankless heater";
     parameter Real SteadyStateEff_cons = 0.82;
     parameter Real PID_k = 1;
     parameter Real PID_I = 1;
     parameter Real PID_D = 1;
     parameter Real PID_y_start = 0.666;
    // parameter Real T_Inlet(unit = "C") = 15;

      Modelica.Blocks.Sources.RealExpression SpecificHeat(y=SpecificHeat_cons)
        annotation (Placement(transformation(extent={{-98,20},{-78,40}})));
      Modelica.Blocks.Sources.RealExpression T_Set(y=T_Set_cons)
        annotation (Placement(transformation(extent={{-98,-24},{-78,-4}})));
      Modelica.Blocks.Sources.RealExpression Qdot_min(y=Qdot_min_cons)
        annotation (Placement(transformation(extent={{-38,6},{-18,26}})));
      Modelica.Blocks.Math.Min min
        annotation (Placement(transformation(extent={{20,-42},{40,-22}})));
      Modelica.Blocks.Sources.RealExpression ControlConstantMaximum(y=1)
        annotation (Placement(transformation(extent={{-18,-60},{2,-40}})));
      Modelica.Blocks.Nonlinear.FixedDelay fixedDelay(delayTime=0)
        annotation (Placement(transformation(extent={{150,-48},{170,-28}})));
      Modelica.Blocks.Math.Max max
        annotation (Placement(transformation(extent={{48,-48},{68,-28}})));
      Modelica.Blocks.Sources.RealExpression ControlConstantMinimum(y=0)
        annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
      Modelica.Blocks.Interfaces.RealInput T_Inlet
        annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
      Modelica.Blocks.Interfaces.RealInput PowerSignal
        annotation (Placement(transformation(extent={{-140,-90},{-100,-50}})));
      Modelica.Blocks.Math.Product product4
        annotation (Placement(transformation(extent={{110,-48},{130,-28}})));
    equation
      connect(T_Set.y, add.u2) annotation (Line(
          points={{-77,-14},{-68,-14},{-68,10}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product.y, product1.u1) annotation (Line(
          points={{-47,54},{-44,54}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(add.y, product1.u2) annotation (Line(
          points={{-45,16},{-44,16},{-44,42}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(booleanToReal1.y, product2.u2) annotation (Line(
          points={{43,48},{44,48},{44,54}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(booleanToReal.y, product2.u1) annotation (Line(
          points={{-1,80},{22,80},{22,66},{44,66}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product3.u1, product2.y) annotation (Line(
          points={{72,-26},{72,60},{67,60}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(FlowRateControl.mdot_water_controlled, mdot_water_controlled)
        annotation (Line(
          points={{41.9,8.1},{126.95,8.1},{126.95,59},{187,59}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(greaterEqual.y, booleanToReal.u) annotation (Line(
          points={{-35,86},{-30,86},{-30,80},{-24,80}},
          color={255,0,255},
          smooth=Smooth.None));
      connect(greaterEqual1.y, booleanToReal1.u) annotation (Line(
          points={{13,36},{16,36},{16,48},{20,48}},
          color={255,0,255},
          smooth=Smooth.None));
      connect(product1.y, greaterEqual1.u1) annotation (Line(
          points={{-21,48},{-16,48},{-16,36},{-10,36}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Qdot_min.y, greaterEqual1.u2) annotation (Line(
          points={{-17,16},{-10,16},{-10,28}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product1.y,FlowRateControl. Qdot_Required) annotation (Line(
          points={{-21,48},{-20,48},{-20,34},{-40,34},{-40,8},{18,8}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(mdot_water, product.u1) annotation (Line(
          points={{-120,60},{-70,60}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(mdot_water, greaterEqual.u1) annotation (Line(
          points={{-120,60},{-100,60},{-100,86},{-58,86}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(mdot_water,FlowRateControl. mdot_water) annotation (Line(
          points={{-120,60},{-99,60},{-99,0},{18,0}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(mdot_min.y, greaterEqual.u2) annotation (Line(
          points={{-73,76},{-66,76},{-66,78},{-58,78}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(SpecificHeat.y, product.u2) annotation (Line(
          points={{-77,30},{-74,30},{-74,48},{-70,48}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(PID.y, min.u1) annotation (Line(
          points={{5,-26},{8,-26},{8,-32},{12,-32},{12,-26},{18,-26}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(ControlConstantMaximum.y, min.u2) annotation (Line(
          points={{3,-50},{10,-50},{10,-38},{18,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(fixedDelay.y, ControlConstant) annotation (Line(
          points={{171,-38},{190,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(min.y, max.u1) annotation (Line(
          points={{41,-32},{42,-32},{42,-38},{44,-38},{44,-32},{46,-32}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(max.y, product3.u2) annotation (Line(
          points={{69,-38},{70,-38},{70,-38},{72,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(ControlConstantMinimum.y, max.u2) annotation (Line(
          points={{41,-60},{42,-60},{42,-44},{46,-44}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(T_Inlet, add.u1) annotation (Line(
          points={{-120,20},{-94,20},{-94,22},{-68,22}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(T_Inlet, FlowRateControl.T_Inlet) annotation (Line(
          points={{-120,20},{-94,20},{-94,4},{18,4}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(PowerSignal, FlowRateControl.PowerSignal) annotation (Line(
          points={{-120,-70},{-40,-70},{-40,-4},{18,-4}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product4.y, fixedDelay.u) annotation (Line(
          points={{131,-38},{148,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(PowerSignal, product4.u2) annotation (Line(
          points={{-120,-70},{94,-70},{94,-44},{108,-44}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(product3.y, product4.u1) annotation (Line(
          points={{95,-32},{108,-32}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(T_Set.y, PID.u_s) annotation (Line(
          points={{-77,-14},{-30,-14},{-30,-26},{-18,-26}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(T_out, PID.u_m) annotation (Line(
          points={{-120,-28},{-30,-28},{-30,-44},{-6,-44},{-6,-38}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                {175,100}}),
                graphics),
        Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{175,100}}),
             graphics={Bitmap(extent={{-100,96},{100,-98}}, fileName=
                  "//vmware-host/Shared Folders/Downloads/ControlModule.jpg")}));
    end NonCondensingTanklessHXController;

    block HighFlowControl
      "Checks to determine whether or not the heater is able to provide enough heat to meet setpoint at the desired flow rate. Reduces the flow rate as necessary to meet T_set"
    parameter Real SteadyStateEff = 0.82;
    parameter Real Qdot_Rated = 52.752;
    parameter Real SpecificHeat = 4.19;
    parameter Real T_Set = 55;

      Modelica.Blocks.Interfaces.RealInput Qdot_Required
        annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
      Modelica.Blocks.Interfaces.RealOutput mdot_water_controlled
        annotation (Placement(transformation(extent={{100,42},{138,80}})));
      Modelica.Blocks.Interfaces.RealInput mdot_water
        annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));

      Modelica.Blocks.Interfaces.RealInput T_Inlet
        annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
      Modelica.Blocks.Interfaces.RealInput PowerSignal
        annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
    equation
    if ((Qdot_Required > SteadyStateEff * Qdot_Rated) and (PowerSignal > 0)) then
      mdot_water_controlled = (SteadyStateEff * Qdot_Rated) / (SpecificHeat * (T_Set - T_Inlet));
    else
      mdot_water_controlled = mdot_water;
    end if;

      annotation (Icon(graphics={   Rectangle(
            extent={{-100,-100},{100,100}},
            lineColor={0,0,127},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid), Text(
              extent={{-80,80},{78,-64}},
              lineColor={0,0,255},
              textString="High Flow
Rate Control")}),                             Diagram(graphics));
    end HighFlowControl;
  end Controllers;

  block ChiSquared
    "Calculates the ChiSquared term used to characterize the test heater"

    Modelica.Blocks.Interfaces.RealInput GasExp
      annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
    Modelica.Blocks.Interfaces.RealInput GasSim
      annotation (Placement(transformation(extent={{-140,0},{-100,40}})));
    Modelica.Blocks.Interfaces.RealInput SumTNodeExp
      annotation (Placement(transformation(extent={{-140,-40},{-100,0}})));
    Modelica.Blocks.Interfaces.RealInput SumTNodeSim
      annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));

    Modelica.Blocks.Interfaces.RealOutput ChiGas
      annotation (Placement(transformation(extent={{100,10},{120,30}})));
    Modelica.Blocks.Interfaces.RealOutput ChiT
      annotation (Placement(transformation(extent={{100,-30},{120,-10}})));
  equation
  ChiGas = (GasSim - GasExp)^2/GasExp;
  ChiT = (SumTNodeSim - SumTNodeExp)^2/SumTNodeExp;

    annotation (Diagram(graphics));
  end ChiSquared;

  model NonCondensingTanklessHeaterValidationTesting

  equation
  //  DataFiles.readCSVmatrix("DataReadTest.csv");
    annotation (Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,
              -150},{100,100}}),      graphics), Icon(coordinateSystem(
            preserveAspectRatio=true, extent={{-100,-150},{100,100}}),
          graphics={Bitmap(
            extent={{-98,94},{92,-142}},
            imageSource=
                "/9j/4AAQSkZJRgABAgAAZABkAAD/7AARRHVja3kAAQAEAAAANwAA/+4ADkFkb2JlAGTAAAAAAf/bAIQABwUFBQUFBwUFBwoHBgcKDAkHBwkMDgsLDAsLDhEMDAwMDAwRDhAREREQDhUVFxcVFR8fHx8fIyMjIyMjIyMjIwEICAgODQ4bEhIbHhgUGB4jIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMjIyMj/8AAEQgB3gFeAwERAAIRAQMRAf/EAL8AAQACAwEBAQAAAAAAAAAAAAABBQIDBAYHCAEBAAIDAQEAAAAAAAAAAAAAAAECAwQFBgcQAAEDAgMEBQUJCQ4GAwEBAAEAAgMRBCESBTFBEwZRYXEiFIGRMiMVsdFCUnKSstIWocFigjNTg5MkosJDY3Ojs9M0RFQlNVXh4nRFJgfxw2TjNhEBAAECAwUFBwQCAgIDAQAAAAERAjFRAyESMgQUQWFxEwWBkaEiUjMVscHRQvAj4QZykvFigjT/2gAMAwEAAhEDEQA/AP0igICAgUFSaYnaexAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAqgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgIGxAQEBAQEA7EFdfapLaviigtX3Mkr8mRjmMp3S6tXlo3K0W1RMs23t+dunSD9JD9dKRmVbRc3RFTaPB6M8f1lFIGJursf3N/z4/rKaRmMDe3gFfAyE12B8f1kpGZVhaajcT3Ains5bZprlfI5hDiNwDXEpNveVWFRXaqpAQdm5BKAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgh3onsQU08rW6pZxk0zPwrjWjHbFkjBC6WNIgIIOCCslifHd2hI2vkrVxeaZDTEq/Yh34j31VJAa5qjekjaoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAOwoKXUIT7T02YAUE1D0/k3LJbOyUSuljSICAg5bkA3NpWtc76fMKmEOhzQVCURsyAjpQZoCAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgICAgq9UDW3OmucQALpoqel0bwB51e3CUStFRIgICDju5hHeWMf5x8g80ZKtEbJQ7FVIgICAgICAgICAgICAgICAgICAgICDEuy7dnSgo2822koL7exv54w5zRLFblzHFjiw5XV6WrJ5c5wrvI+1kez2VqeOz9mP1k8vvg3kHm1grTSNTJArTw1P3ynyu+DeT9qXVAGkaliKj1H/Mo8vvg3mJ5qlBp7F1I9YhbT6any++DeS3mi4cCfYeoinTEz66eX3wbyW8zXDv8Asmojtjb9ZR5ffBUHM12XU9hajlw72SPZ89PLjODeZfaO7Li0aHqFBvLI6fTTy4zgqfaK8zAew7+hO3LH9dNyM4Kg5hvCaexL0YbxF9dNyM4Kg5hvi400O9y/G9V7mdNyM4Ktg1y9IqNGvMDiPVD9+o3IzTUOt34dQaLeHrrDT+kTcjMqn2zqRGGi3Vdnpwj/AOxNyMyrTLJdanNbNutOubVtrOy4a88KQOLAQG9x5p6SnZHahbeKd/h5vM36ypRZAu3kgeGmFd9G0+klEDbp+zw03RUhn1kolk25ef7vKO3J9ZKDivn3L5ba5hspZX2znOEZMba52FnpF2G1WimaJQ3UdXIzHSJG4ejxoan90m7GZWQalqxNDo8o6+NB9dN2MysshqOqHbpMrdv8ND9ZN2MyrA6nq4NPY8h6+PD9ZN2Myso9o66ZMrNHAZT033MbceijWuKbtuZWWxt7rRrm0xgH/UtP7xKRmVljcalqtvBJcP00FsTXPcBcNrRor8VItie0q77O6Ze2kF5GCGXEbJWg7QHtDhXzqsxSaJblAICAgICAgICAgICAgINUxLW1opgef5XldZ8qRXTGPuMhuHiJpaCQJ5D3c1B5ysmptuVtwTac2T30bZrPRryVrgHYPtqgOGZpc3jVFR0pOnTGTeR9q7tzmtbot3V5GQF8AJDiWtP5T4RB8mKeXGZvOiHXtQnq1mjXOcCpHEt6babeJ0gqJsjMq6Bqeq0FdHnr/KwfXUbsZpqO1LVcKaPMaip9dBh1emm7GZVA1PV/9mmH6aD66bsZlZYP1bVm0I0eU9I48A/fJuxmVBrGqF2RukSOcRWgnhxHSKuU7sZlWwapqNQyTTHMcQCQ6eLeabio3YzKnjtXJ/0lwHSbiL7yUjMrLE3+rjE6S6vR4iPYm7GZWWm51vU7SLjTaU4jcxs0bnuNK5WtGJKmLIntRVstdX1S8t23EOlkNd6IfOxp8uCibYjtTV0C81YtJdpzQa4DxDcR81RSMxkbrVfg2DSd3rwP3qUjMYeM1r/bWbP8SNvzFNIzNqRd60RX2dED0G5//mopbmbRt1rRcQ/T4mtpg4XNcezhJSMzanxOtV/sMFN58Sf6pKRmbR1xrXwbGA477l2z9UlIzNrFlzrpPfsLdo3kXLj/APSEpbmbWm91PWLK3kuH6fHJlHdjinc97juDW8Lepi2J7SZlWaXzhd6tdyWENhHDctZxI2TTuaJBvyUiNcp/4K92lERWqIuquW3Gv/DsrUdNLl/9SqUtzTtc91qes2cEk81lbHhiojZcvc9xJo1rW8Ha44BTFsT2lZU+t84XumafPcmCPxVq10U1qHEh1wY84DXFoJjYDUuG1Xs0omVZuX9ndHUNBhu5AA+4tGyPaNgL46kDzrHMUuW7HPyg3h8taUwGrRaxAV+SNinV4pLcF2saRAQEBAQEBAQEBAQEBBi9pc0hB5/l8cPlNubEBlz6NT/CSbBtWW/jVjBwaG909hpUNrGIom2kPFLQC4h7BxHGlKYb+vpVr8ZRC1LAyR81Cx7sGkfABaKkfIjo0dZVErWzgMEXeAEjsXU2Dc1o6mjBUmVm4OqSKHDDEKBEkkcLDJK9rGNxc9xAAHWSgo3856E2c27JJJnCoL4o3PZh+GO791YdTmNKzG6GWzRvuwiXM/mLTo5ZJLd0wbLjJGYyRnp6bKnDrG9YvyOh9Xwlk6PVyYx8xadRhaJYyKkNLPybt+Q19E9CT6jofV8JOi1cmUvMOnSktkErmPxqGYsfShpU4td0J+S0Pq+E/wAHRauX6N1vzTZMZw5hK4twa8N2jrxUT6jy/wBXwn+DotXL9G37U6WcaSfN/wCKj8jofV8JT0Wrl+ivOs6dc3091d8QsAEdvE7GPIADmy7nZ943K/5PQiOL4SjotXL9HQecrOLumzuHU3sEZH3XhR+Q5f6vhP8AB0erl+jnHPcZP+mXIFaVJZ94lT1/L/X8JR0mr9P6Nv22tqgGynod4ANFHX8v9fwlPR6v0sjzpa7rOYjfsHup1/L/AFfCTo9X6f0YO53t2tBbYzuO8Cg91J9Q5f6vhJHJ6uTEc8RH/t1wOjFnvqPyPL/V8JT0Wrl8Q87sHo6dOfxmD76j8jy/1fCTotXL4o+3GP8Aps1MfhsU/keX+r4SdFq5fFuZzpbH8rZTt+SWO/fBR+S5f6vhJ0Wrl8Wz7ZaeRU21z2ZGfXUfktDP4SnotXL4vKcwavatcNU0ixum3sM8VwwNZCxhyvHF4lH53Zoy4badS2NP1LQnZN3wlju5LVjs/R7Cw5mtdUhPgo3tuwA/wlw3hvcwHvZaFzSadavpatmpwzVj1NO6ziijC7tRf5ZGuJnZ620l9EuDT6J35m1p5is8TRiea5gaNUhu5Y214dq6JzGHK+Vz2vcXdAoMXdGzes1mxWXqNDe08uWha6o8Gw16fVrDfxe1aMGfKoy8vaa0GoFvHj5E1OKU24LlY0iAgICAgICAgICAgICAgodBNeVwXVPdue38pIsl/ErGDRyfbvt9Ctrm5jEbH28RaK1cW5BtHX5+zYp1Z+YtwXxto3FjsRQ5iOnHNj5cVjqs3qBw6xqkOj2El7MC8ijYom+lJI7BjG9v3BiserqRZbN09i+nZN10RD5/cTXupyC41eXjyjFsIrwI+pjNhp8Y4ry+vzd+pO2dju6XL22RshPUtZnEBAQEBAQEBAQECiAgIFCgUKAgU3oNtgxk2p2kNSJOI14c3awN+GegbvKut6PF3mzMcO7NWh6hMeXScavcS24fmDXBjyQXED0Jh6MgHQd69DVxlZdaPFOy81KRxaWQXGS2GAjmkjLZnGnpZqVCvF3Yihy1mby/btAILbRoANNoYmpxFuDq5Wyt5e05o2C3Z1Y06FXU4pTbguAqJSgICAgICAgICAgICAgIKPQW05Za097u3GPT6yRZL+JWMG/SIs+j6TF8BtvA9w6ckbco89FF2MpjBaqiWD5Y2CrnADea7EHh+Zr9uoaw2GN2a3somllNhlmqS7yMAA7SuN6xqzG7Z7Z/Z0/TtONt3sVq4bqM7LS9R1yd0OnP4EMLstxeuALGu+IxpFXvHaAN53Lp8l6fOrG9dst+MtHmebiyaRxPQW3IsETB4jU7yd9KOceCxtekNbHh510Z9L0e9pxz2o3fYqx3Xl386P8Aq1H4vS7zr9TubRyfpwArNcE9Odo/eqfxej3nX6ncHlDTQPytx89v1U/F6Pejr9TuY/Y7TPz90f0g+qp/F6PeddqKGPlixm1nU7ea5v8AhW0kLIWxXBGD4WPILQynpHbVZfxmjFsbFOt1K4rRvIGlvbmN7qQD8S03JBHVgMFX8fo5J6zUzG/+vNHaa+M1E4Uobt6dBpZHV6mY7/15ozsTd6hh0XcgSOQ0sjq9TNI/9e6KCSbnUDWm27l3eVPx+ll+h1mo2fYHQ6U4l7T/AKub6yt0Oj9KvVamYOQtCBzZrw9Ru5iPpKOh0cjq9TM+wWgnabvt8XP956nodLI6vUzByDy8DWl0T13c/wBdOh0sjqtTM+wHLgIOW6qDX+13H106HSyOq1M237FaG4CouNn+IlHuOVfx+jkt1mpmp9d5Q0jS7aPUbN1yJxdWrDnupnsLJZ2RvaWOeW4tcRsWWzkNGdkwpPN6kbavS2unaXorDBYQsi4hLnxg1e4uJxcXEucMd+xbFlkWxSIpDDddMzWXdAxwbWQd4igJ2lu0B3WNimUML9rRYXdAAXQyVNNpyEY9KW4olU6Awt0ONtKDwzadhjV7+JEYNnKZzcu6bXH9nZj2CianFKbcF2saRAQEBAQEBAQEBAQEBAQU2jNpy8G9Vx/SPV7+JEYOvQxTRdOFQaWsGI3+raovxkjBue10r8z3ZYWYgA0rQbSVA4pWiUiWTC2YC5rBgMoGHzvcVh4i7uW3Gtaljmc2SLMQCG96FhGXpbTYvO+sR/tj/wAf5dj06f8AXPi57ySWO1kdAWtmIDYi/wBEPeQ1tfKVztDT8zUi3OW5q37tszk9tb2T9PhtbCwlcyK0YGMY0YyynCSSU7xUk9uK9lZbFsUjB5y6ZmarRsk7aB7gSA0Cg9Jw9KnaoQ6hWgrt3qEiAUEIPPWcYOu628sdJ6+3FGsa6lLaPe/t3LLPDCva9C2mUUFBTZsWJZNcaICAgICAgIFabUGi5vLazj4lzI2NhwBO89ACTNIrKYiuyHldX1u81FrrayJtLYnGagdM6nxAahnbt7Fz9X1CI2WbZzbenykztuVggZmMhq+V1M0ziXSEjfnPequbdq3zNZna3YstiKRD2XL97Jf6TBcSuzyd6N76UzGNxYXeXKu/p13YrjRyL6b00wdV/wD2G5xp6qTHo7pWS3FWVXoJH2dgkAxdaMJBxxEavfxKxgnlID7Paa4AituzA13jrTU4pLcF2sawgICAgICAgICAgICAgIKXSKt5bJO5tz9ySRZLuJEYOG21qTTuU9BnigbLPeQ2sEUb3ZWBz4M9XOAcaUYdgVNa6LZmZwhWuyGhvMurTNZG2ztHB5exw40tKxmj61iG9a3V6ff8P5Ky0ya5rE4DHwWgEz3RkZ5jmy1ztNGClcu1Otsyn4IrKgM091rWrXFxGyKR00TcsZJbRsEYFMwBXD9S1Iv1ImMnb9O+37WnVWtNm7Pi0PiJA6pGn7yw8jdu61s97Pzf2rvB61+vzw3PhrOCEuczMxs0j2OLQaOpRjgadq9D1luUvPVluZrWptOYW1sHbPykhAHV3FHW2ZSVlkNd1knGK1A7ZCfvKOtsykrLq0vXJ7vUjptxG0P4BuBJHUNoHhmUh1TXFZ9LVjUiZjsTErtZFkONBVB5yzhmm13WnRUqJ7fF5cWt/Zo9kbS0HtJWWZ+WFYxWWoa3a2ALG+vuB/AsNKH8J2xvurX1NS2yK3TRlssuunY85c63rksr3wXbbdjgMsbYWPDexz8Sufd6jNdlsU723bycU2ywZrHMDQA6/a8jaTAwV8xCj8jdlHxT0ducpOta+QQL1gPTwGe+o/IXZR8U9JbnKDrHMB2X7W9kDPvqfyF2UfFHR25yHWOYCP8AUAOvgRp+Ru+mPidHbnJ7Y1+lPaA7eBGn5G76Y+J0ducntnX8P29uG31DMU/I3fTHxOjtzlB1fXzTNfNIqK+oZj91W/JT9MfFHRxnLTLLLcSca4eZJD8JxrQdA6FpautfqT80tnT07bMHLeX1rYRiS6lEYcQyNpxc9xNA1jRi4k9CrpaN2pNLYrKb74tisytNP5av9VAk1XNY2Z22sbqXEg6JHtwjHU016wuroclbZtu+a74f8tDV5qbtkbIewtraCzgjtbaMRQRNDI424BrRgAFuzNWsw1AgWF0TiBDJh+KUtxJVfLzg7la0JblJtG1b+jV7+JWMGfKRJ5c00kZa28eG3cmpxSm3BcrGkQEBAQQAcanfh2IJQEBAQEBAQEBBS6VX7NuzYHLc1+fIsl3EiMFLfWjbTlvli0Ds4gmtWtf05beQVWvzk1tun/MVZwhW2s9vCQZZcpinuszcrvhyEjYCuVMTKHTCC90LmmobLK87sHB2XbT4wUTAqGknVtVFa0njFOj1Ea53N8UeDuenfb9rXqYBsZA40BLBX8dqryv3bWfm/tXeC9vLfiN4rDR8feBrT0eg7iNx+8ulEvOy12moi4Y5tM0zBsALQ7qxHdd0j7yTaVQ+8u7YMnuIHPspJC0XjGnhNaa5cxx30bWlCd62LuVviK0KrDQXtl5mbNGS6N2nPo7cfXM3LY5Lhu8YIxewW2u5b6/tbGMOuX5a+iwYud2BJmIis4JiJmaQ8lc6vNcXFy61Z4NkrmuldGfWyZWhrS9w2d0AUb51oa3P9lnv/ht6fKdtzkaGtFGigXMuum6aztluxERFIan3drFIY5JmNeAHFpcKgHYSFe3RvuisRMqzqWxjLA6jYDbcxfPCeRqfTPuPMtzhl46yw9fHjs7wTyb/AKZ9x5lucHjrP8/H84J5N+U+48y3OE+LtjSkrTXZQ1qo8m/Kfcb9ucJ8Vb1pxBXoTyr8p9xv25jbmB3ovrToBKeVflKd+3NkJGk0GYnoyu95PKuyk37c1pp+hXd8Gyy1trd2LXEVkcOpu7y+ZbejyUztu2Q19TmojZbtaeadKtbbSZBZxgHxFmyWcsLpXHxUWHEdsHUF2eXsts2RFP8A4c7Uum7bL2cdKYb8VjSzQaL2ng7iuzhPr80qYxJVHL5I5XthspZswG71Q2K9/ErGDbyiSeWtLrt8NHXd8FRq8UptwXKokQEBAQEBAQEBAQEBAQEFRpbA3QXRnAUuQf1j1e7iRGCl5ijpo3LoZUiO7tj5BbyBYeZ4Lv8AO1WcIZ2jntbcftLYo3TU8MQKyvLIiMrjj3Q0mgWPkuD2kN+qyPknYX3DZwLiZjGsAHDDWN9W7pcDj5VTneGEy8nlLdW1QmlHSxEfqWD7y8/zfFHg7Pp3258WrU/7FJ2sxHy2rHy0/wCyGzzX2rvB6C8lfFC57DlNfygGcM/Cc2oJb00XSh5xEMrblkjacOalJADXaO65p+E07ipmBtGs3sukHS4rZgyMFq6cOODQMteFl2066Lenmo3adpXY26A0R8wsjB9HTnileiWMK3JcN3jH7pjF65xo0kCtBsW2s+fuubi8PiLmQySPqancCa5QNwC4mvqzfdWXV0rItjYwiY98z2saXEloaGipOG5Us07r5pbFVrr4t2y6YYraOW8Zq8zbTwkbJeA6VjJJA9jnAVJ7vo7l1NH0+IpN3zT8P+Wjqc3M7Ldj0tnd6PBFaQ0it5LyON7IDQuJkHdDnUxJ2DNtW7uz2djVqxveYNBsILieSVjhbNc57Y25icpylrNziHGhocN6mLLpRMw33moQw6Rc6rBDxWwRSStika6Eu4YJp6xtW1ptyqIia0TODC1vWzPLL2O0iBc2OMRziZxkcC7I4cNgaaNwxSYyGbtR0UcIGWE8Y+qoA6tHcPNgMG5sM2xKXGxr0/V9Mv2uHqo54+MZYiQS1sMhjc5zqAbgT0VS62YImGxusaIWGYXELWNcG53d0VLS9tC4DAtaSDvTduKwyfrOkxQ29y+6jbFd5fDvr6YcQARvpVwCjdkrCZ9X0q3lkgnuo43xNLpGuNA0ChNTsqA4EjoSLZkqoeY3Q3uiC7srl94x19aNBY6rO5dxhwoBTCiyWbLtuX7InB6CXU9Os3CK4uY45KVLHOFQOkjcsE3RGMrxbM4OqOSOVjZInB7HCrXNNQQd4IUoa7sVtJx/Fv8AolTGIqtCbl5at461y2rRX9GMVe/iVjBt5YAHLumf9NF9EKNTilNuC2VEiAgICAgICAgICAgICAgp9Kw0GSpzUN3jWuyaTer3cSIwVWvSlmjaBlGE09uynRW3kd95YOZj5Lv87VZwhEE0EFvciQd/jNe31ZeSOG1tWn4OK1+U1rbbaTI3ancNuJYS2QPHFle1oZkysLGgBx3moOKpzWrbdEUkmXl3gDU7+nx469vCauJzfFHg7Xp3258WnURWzkHSWD921YeX+5DZ5n7d3g9KcATTyBdR5xWGOSKUOt4pWMBPDq0erJ2tAB70bt7d25WQsGSRk5QQHnEsqK+ZVS69EYftBxNws3tPllYV0OS4Z8YTGL1K3FlNPyzYSXD543SQ8Ul0kbCMmY7XBpBpVYLuW07prMM0a98RRX6QXWmuaxp1u9vqn24gM1XkB8DXuoGgUaXY7QtuLLbbYpFGCbpmdq2do7JLi/uZCxz72JkTSWYsyMc2tT8pRvYFHDb8tSW1ybhkkHEpEW3BhDpg6GJsTWBziQI6srhjiRXerTqVRRpZynclkpmvGmWWxmssGOygyljhJ3nnez0W5R0AKfMj4m6tbnTbm70i80+5uBJPeRysMhZSNnEbkAbHWuVvW6vWscXUmJTTY5ZdBmu7KTTrk2sVpM5nFZaQuheWNOYhr+IaE0FHAVG7FWi+k1RRNrouoWkh4d6zhyNijkk4QEojtyQxjMcgq00Pd21IGOCb4nsKNbuXZ2W/Ctbhkcgjuoy4x1afF3DJ3mlfitLa9dU3yjC15WMV427uJ2zUuIbksLHEB0MUsQymR73bZA6riTUeaZ1NlDdV19oE8XBshJJOS20EbWQvDSbefid+apY2Npq8tNCTTbsVov7UTDbfaLaWNrdMuri3jFy6UhzYQ6eczScR3FJJc7oo2g6cMFWdWI2zhC0WTOyEX+v3V4DHbN8LCd+BlI7djfJiuXq872We9u6fLdtyqDQCSNpNSd5PSStC6Zmay24iIwXnKUlxx7uBp/Y4w0tb8WV1S4DyYldHk5umNuDS5qLYnZi9HdAutZmjEmNwp5Ct6MWqqNFbLHy7G1+Dxat2Dfwgr38SsYNnKdfs1pVTU+FiqenuqNTilNuC4VEiAgICAgICAgICAgICAgp9KObQ5d/fvBQYbJpFe7iRGCr1xjn6HoThgY7i1ds/iXt8m1YOa4Lv87VZwhyzT8MHIwyOGLmtIFB0kuIC48QMW3JIaTEQHUxzR7/xkoKiQEanfncXxkfqmrQ5vijwdr077c+Lm1TMbGXISHdzKRStc7elY+X+5Hi2eZ+3d4L+Cdxdwbju3Aqcu5w+Mzq9xdSYecb3DNVrhUHaoGDLeGOpjYGk7SAlR16ID9oBj/cpKiv8bGuhyXDd7P3TGL1S3FhB5a3e2LmfWHYlzprTu8R7R+QaPycbXZvxsFmnhhXtehu722sY+LcyBjfgja5x6GgYla998WxWWS22bp2PN3XM1/JNWybHFCBgJWl7z1nK4Adi0rudmuyG1bysU2y1faTWT8KAdPqnfXVesuyhbpbc0faLWaEcSGu48I4fu0627KDpbc2P2g1ylDPDXp4P/OnW3ZQdLbmxGu67jW6jx/iRh+6TrbsoR0tucsfbev4/trMT+YZh91T1t2UHS25yj21zBSnjx+ojTrrso+J0tuctZ1XmJ3/cyBvAgh+qnXXZR8Tpbc5c4Di4ySPdLM4d+WQ5nu7StXU1br5rMs9lkWxsRLLFCwvmeGN2VJpicFSLZmdi0yt7Dl65vmCS5JtrdwqB/CuB+h5cVt6XKTO27Y19TmYjB6SwsbfToWWtqzJE0YbyTvLidpPSujEREUhpTMzNZdE35GTd3Tj5FMIVWnupo9CCGi1aenDhBXuxRGDPljDl/TRjTw8Zx2+impxSRgtVRIgICAgICAgICCAaoJQEBAQU+iZvY02Y1PGvKHq48lFe/FEYKzmEOZy7peVwZkltszyK0AjNSsHM8Mq3YQ4I2BrGihLfgMd6Tz8Z9VyAbBvfBb13ZRX3WpUcV43LdOOAJa2oGzALnc1xu56d9v2q/UQTZyZTR1WUJFRXO1Y+X+5DPzP27vBfWJ07WHgzyNa2LPmyk1Eno91zcabfcK7mhuxd82DzkbVuINHDeGJyKBoDhnOwmu7oW1Xl+5LOBmglrmGYukbTPi8UJFd4UT5HcbGjRo449ecxjzJS0NJDtPrGV6N6ty+7W7dwrCIxemWyuhzmsaXvcGtGJcTQAdaDyk2qQ2V9qFzph4sl86Nz5XijGGKMRDIPhbK++tXW5yKUt7Gxp8tM7ZVUsss8hmne6SQ7XuNT2DoHYufddN01lu22xEUhzyXVtE/JLNHG+lcrnBpp2Epbp3ThEk3RGMoF7ZmoFxEabaSN99W8m/Kfcjftzg8bZ1p4iKvRnb76eTflPuN+3OEG9sxWtxFht77ffTyb8p9x5lucBvrICpuIqdOdvvp5F/0z7keZbnCPaNh/iovnt99W6fU+mfcebZnAdRsGuyG5iDttM7a+6nT6n0z7jzbM4Zi5t3EBsrCTs7wUdPqfTPuPNszhY2GkahqVHxN4Fuf7xKDj8hmBd24BbFnJT/aaMF/NR/Vt5n0vT9O0R1u1rZJria1YZpngSGtzGO4KGn4oXR5bSttnZDU1dSbsXs1VAg1z14ElNuR3uKYFPp9ToDXk97wLKnp9TtCvdxe1WMHRyy7Ny/prsMbaLYa/BG9RqcUpjBaKiRAQEBAQEBAQEEUQSgICAgp9Da1ukSMac1Jbqv66RXvxRGDh1/HQdPLWh5EtuWh2ArlNKrX5nglW7BWRtc4ZpO8XbcKZvIdjVyRk6JjT3LdhHT3R95QK25eHXL25chYGgtBqBhXcufzUfN7Hb9O+37XFqDg20eThizH8dqx6HHDY5n7d3guHaY2XVI5rWsU5aXPDCGtfRzW96o297Hq8i7ejpzqViHm6LePTbx4zHJR2LRmGAoMPurN0V2cLDdIu2ulko3KaOOPxW4qJ5K7OCiNCObWg7L/dH49FZGYLJyeyLkRivdTvTp9hNeBnEdGBkj2ZnOIa0V3CpW7ELvGXN9fXprezGTGojaMsY+S0dHXUrlautdf4Ojp6UW+LRXENAJcTRrQCST0ADErHbZN00heboiKyvbDlqaYNlvnGFpx4TaZyOt25bmnysRtuaupzH0r2HTNPtwGRW0YAG0tBJPW41JW7E0ikNWdrYLKzGy3iFdtGN95N6UUQdPsDttYTXb6tvvJvSUBYWLfRtohXoY33k3pKJFlaDZBH8xvvJvSUSLW1pTgR06Mg95Kyll4eD82z5oSoCCFvoxtBOBIaAlRnTcoHm+dat0thbRpN1ZgktGI8TGcuYmvmWXSxVuelWJZBrUIMZhWGQdLXe4kCl0800NtRgbJhb+qosl3F7VYwb+V2mPQNOjO1tvGKnae6FGpxSm3BbKiRAQEBAQEBAQEBAQEBAQU+ilp0yctGAnu69omfVXvxRDh1wl2g6ecuf1tsQNg2b1g5nglW7BwOeyCJ88zgGsaXSPOwAYnyLj0qOe5uNVtbbx82mSR2Io507nszsYdr3wtq8ADtK2Z5S+IqiqqEwuLueZoLQ/Icp2ju0XI5yPmjwdv077ftc+rNL7CVooalmB2EZ24LFy/3IbPM/au8HqbK9ZpM7ZZoy+AtMbTUHhkkUDifg4UBXb0NXcmZeciaLb25FsFo7bj3m+fb1LZnnLcpTVPt2KSNwEDmlwI2g9SiecjJNXHoQy6vT/8AK4eaRijksJ9isYvQXdrDfW0tpcCsUrS1wGBx3jrC3V3mxyreibKZ4zBX06HiU+Tsr5VqxylvbLZnmZyZaDFJba3rFpDHxGW77cRySuAc0PhDn0IBOJ3Lc8u222KbGtN83TteoVQQEBAQEBAQEBBV8wWlnd2GS8kbCxssMnFIFRwpWyUFenKrW3bu1ExVyu5rsGScNkc0rBtla0BteoPIcfMteeYsrRnjQuouLS7t72BlzbPD4n+idmzAgg7CCszC2Seg7sPuIKSxq7RoyQAPBMI3j0FknH2qxg6eW3h+iWRGHqWUpspRRqcUpjBaKiRAQQO2qCUBAQEBAQEBAQEBBUaK5p024cNniLv7kz1e/FEOTV3Z9EsnY/lLc4LBzPBKs4Km6ZLLbvjhdkeQKOoDShrsOHnXJsu3bonIlsu+YtXurJ9g3ThFcSt4b7l0jXwNBAq5rcHu27CB2rozzdlNmJWVDwuFeTx1ByiNtdhNGDErz/OcUeDtenfb9rXqAJs5Kfg/SCwaHHDa5j7d3g9NbWdzfXj4GOa2EQ5iHNzEuzUptGFF3eX0bb61l5t0Rcv38UbImztpSg9We7537lszyVuclJZewb2HK0TB9TV7uH8Y96ne3J0VuZSUaNC+DXXRzuD5WW0jC5ooDSRm7FOWt3ZujIjF6dbS4g8nZ3Qt+bNbJDQM1o00Y5zyDDuLcPOs0x8kK9r1YNRVYVlbdcw6RZXDrW5uWska0OcAHOpXcS0HHqSZiMUxEzgx+0+ggE+MbQfgv+qq79ucJ3LskN5o0F2y7HzHj96m/bnBuXZB5n0If3sY9DJD+9Tftzg3LskDmnQTWl1sw/JyfVTetzj3m5dkDmrQj/eT+ql+qp3rc495uXZI+1Wh/wCJI/RSfVTetzj3m5dkybzPornBrbg1JArw5KY9JyqN+3OPebl2SuveaZnEx6dEGtGHHlxJ+SwffKw38xEYbWWzQmcVHcTzXUnGupHSv3FxwHyRsHkWpffddi2bbYtwanOZG0veQ1oxLiaAKlFnpuT2T+FuLh5Ph5pQ62aRTuhoDnjqc7YunpWzbZES0dWYm6aPQu9E9hV2NS6ew+w4mbvAgV68pWS7i9qsYN/LcRh0HTmONXC3jqfxQo1OKUxgtFRIgICAgICAgICAgIIyitcfOUDYgxc5BT6KcunTs6Li6r1kzPKyX4qw5dWzDQLIOoXcS1GHkWDmeC5E4K9zXPjc0PcwkUD20qOsVXHHMbmZrwyRoc9oq9rR6TfzjOze1TRFVdI9j72d8ZzNdkoR8kLR5yNseH7u16bwT4tF+aWcpG4DH8YLW0uOG5r8E+C/juWteZoZJWPDSCW52gjbiuxbddbhLzLpju7tzGudcS1IBPfd0dqtOvfmlpZe34jAeZ3O3+s2/uk827MdGhyySa+DI1wJtZTV5qSeIyu8rb5Oa73sIxesW4uIKAsttO1PVL7UsnCunQG3a4B7ncOIMdlbt2q198RbBbbMzsVl/r93d+qta2tsBlytpnI63D0ewLTv5if6tqzQjtVQAbg0UWrO3FnjYmqUSVSgVSgVSgVSgVSgiqUAuDRVxAA3nBKDot7C+u3R8GEtie4NM8ncYK9FcXeRbFnLTOOxgv14jDa9Pb8s6ZEylzH4t+FeKKsqDXBnorZs04swa9+pN2K1Y3LUebsV1EucMjnA1AB+4gqbF2fQY3HAGxbXysV54vaiMG3lyvsDTs2J8NFj+KEv4pIwWVFRKUBAQEBAQEBAQEBBBNECoOKCC0Ee8gptHaRZXAP+Iusf0r1kuxVhy6xhoNmcT621rQ9JAWDmeC5E4K50Ecjg9wNRhUOI9wrj1GMlrFIAHB1WnM0hxBB6QapUoqJWiO+uGgACrTh0lu09a0udxt8P3dj03gnxcup42Mw6QB90LX0eOG5r8E+C30uKW9Esl3qTrQ+LltoImRMIIjIpi+pq5en0uVsusidrzUPRDQjl/tr8PhGJqt0mnlPvWor9Zs36TaxXbLl0pfcQwFjmNa3LK8NccMagbFTV5WyLZmOxE7G/Rnf52yg/u8lT+OxU5LC72EYvTySMijdLI4NYwFznHYABUlbq7zN9zSZRk05hDd08gxPWxnvrBfrU2Qz2aNcVDJJJNIZZXl8jvSe41JWrdMzi2YiIwGNfI9sUTS+R3osaKuPkSLZnAm6IxWkfK2rzDM6aG3qMI3NMjvxi0geZbEcvs2ywTr5M/shqn+Ohp/Iu+up6eM0dR3MhyhqHwr6LyQn66dPGZ1Hcn7IX9f7fHSv5k7Pnp08ZnUTkk8n3tML9ld3qf+dOnjM6icgcn3e/UG+SH/nTp4zOonI+yF3uv2/qf+dOnjNHUTkh/KF1wzlv2h/waxUFevvKY5e3M6iclppvL1hZxxSTNFzcgAmaQVx6Ws9FqzW2RbgxXXzdirudJmmxNu6R7AZberA6MNeDMzDKe+fIs+lG1juenaKDpCwrMkGMnoO7CgqLRrW8vd3YLMD+aWSeJHY38u/6Fp1cT4aKp/ECi/ikjBZKiRAQEBAQRVAqEEoCAggkBBiSK9u9BOHTh0IBoBXYgptHfW1uhhTxV1Tf/CuWS7FWGi/gubrQ7OK2hdLIDbyUbQYMoT6RFFj1rN6JhE4OAWer/wCAlw2d6PH90uf0V2cG08Lq+NbB7QN5fEBTp9JOiuzg2qK4bKy+m48fCe4MOUkE0pgagkLl+o6c2XRE5fu7HpvBPi5b8F9pIxuDnUAPWXCi1NCK3x4tzX4J8HbqdvqVlY3ZZBceqMkzckrKiShIc0ZtoXqdPR1opEXRT/O55lk265gm065v4GXvCa6Thl9y2rWtNAMubzLPdp3+ZG2N3YjbRnpttruo2dxJcWtzcwi8lMcNxcscW8GUtaKF1O65qxcxpak3TEXRupir0Oj6bfw6ky8uITEwQPZQua4hznMNDlJ3BU5fRnTrXtWiNqz161uL3Sbi2tcZXAFrdmbK4OLfKBRZb4rDLZNJeHLstQ8FjmmjmOBa4HoIK05smOxuRdEu3TbEX1zLDcSi0bAGOkD8JCJAS3K09IG/zLNby00rLFdrx2PZ2WnWensyWsYaT6Tzi93ynHFZ4tiMGvddM4urfVSgQEBAQEBBFB0IIyAbPIEFJzPYPvLNrYwcZ7biBrWnuNmY5zn4ZsrQK7Vk07qSrMF5zTYWsnCia+7I9J0NMo/GJAPkWC7Uthlt07pd+mara6tAZ7aoDTlc1wo4HoIVrbonBF1sw65fyT/kn3FMKqPTZeLyy11fStSMdv5NZLuJWMHby+4HRrGgoOBHh+KFF+MpjBZKiRAQEBAQaHSUG3sCkQHnAohuDwoSZkCqCK7zsQQBXbvUiQAoBxwxKCk0V1bW4qNt1dDD+WeFkvxVhv0CeSXSbN8hq4xNqezBRfG1MYLWtVRKs1KaRrhG45Y94FKnfv3f/O5XtRLxeuyS+3JakBphhcAOvNXbjuXB9Yj57fD93W9O4Z8VXqEkjbSRzHAOABaTsBBFCudy0f7bfGG3rcE+D3Z054gupLqTjRmJ/DaQKYtOZzuk4L2M3bXnaNERI5TMrMHGJjq7Kk5ST91WniRGC906FsUEjWtDazTOw/CkcarHfO1aHYqJYGtDigwyROcC5gc4YhxAwUjzUEUzea9YuWvDI5G2jG5jkqWMdWhyurt3LLPDCna9Q2WNwFHA+VYqLs1AICBUdKDWZ4QaGRoPaEoMuLF8dvnCCOND+cb5wgwfd2sTS+SZjWjaS4IUUt9zXBGCywj47/zjqtjH74rFdqxGDLbpTOLzt5qF7qBrdzF7d0Q7rB+KNvlWG6+ZZ7bIhzEgYKlFl/yTKZIr+ZlHQOmayJ42OLGUkod9HYdoW7bp7tsVxampfvS9RKawvP4J9xWUUGmOa/lxjm4NNsfNlO5ZLuJWMHdy+5vsmyDfzEdD0jKFW/GUwtAQqJSgICAgINDm4KRi1vTiiGxuHYiQ0CCQdxQC2qgTWmCCKnYApGEhoCUFPoZb4WY1r+1XO3+Wdgr34qw38tty6NZitfVjHzqNTGUxgtsqolzzWjJJRK/Ggpl6aGqmJQ8FzG0/aW6r+Zt6eZy4Xq/Hb4fu63p/DPiptTaDZyj8Gh865/Lfdt8YbevwT4Pp0zf2CYfxT/olev7XnlLgOUHAGoEUdOzuLJPGrGC/tp2RW75JSGsEkpc44AAPOJWO/FaHm9T5ourlxj008CDZxiAZH9Yrg0fdWtdqZNi3SzU0r7ifGaeWQ9LnuP31j37s2TcjJryGv5SXr9a/6yb85m7GTExV+HJ+sf76b05p3YSI8ux7/nv99N6TdhlR1KcSSny3e+orJSEZCRi51PlO99KyUhOQU2u+cffSspocNh21PaT76VkY+GhO1te2qVkBbxD4IUA6CPYGjzIIbDE12cRjOPhUxQbAcMUoJpM6IzRRufEHNY6WlGAvcGDvHrO5Xs0puwVuviMXpdN5ZgbSa8f4h35ulIx5DifKs9unFrBdqTK/htobeNsNvG2OJoo2NgDWgdQCvM1Y0zgC3k+SfcSBRaKynLNuHf4ap+aVkv4lYwdXLwZ7Isi38yyoHyQovxlMYLYUWNLMFAQEBAQaTmOCkADuQTuQY0J3IM6U3oJGzaoA17UDLQ7du5SNcuIy70gUmhNrZSYbbq6r28d6yX4qw7OXZBJo1m7ZWJuCrfimMFsqJQcQg+e8xt/8lujX+Btx9x64frHHb4fu6vp3DPip9R7tpKehtcO1c3lp/wBlvjDc1uCfB9MmobSUdMTtvySvYdrzqie4M5OkJFKQsw6MGLLPGr2NGuakeGNMiNMz5JLinxc5yt8pFVr611NjNo212qUmgWtRst1jY3uptz2MYeypbxHHKyow9Khr5FljRnt2Md2rELX7K6gBV0sVeou95T5MZq+d3OSPSZH3s1hx42zQBhdWtCJAS3Lh+DirdPsrVHn9zubyvckV47PJVV8mMzzu5sHKc5FRcN2YVBTyozT53cj7JXW64j68HKPKjM87uDylebriPyhyeVGZ53ckco3VMbiOu7uuTyu887uR9kr3/EReZyeV3nndyDylfVwuIqdjk8o87uR9kr/fcQ+Zyjyk+cHlLUMcs8Nd1Q73k8o85YWHK1nAA++/aZd4NRGD1M3+WqyRZEMd2pMo5tdFbaBMKtY3NCGClf4VmwCizaXExXYLtpwFBhQbFRZnRQNdw3NBI3pafuqYFBy+XO5Wgzg4W5H7krJfxKxg79AjLNJtOjgsoOjuhVvxTCzAptVEpDaEmpNTXHd2IJQEBAQa8pUiD50DEoMdiCQQ5Bm2igZIFEGLhggpdDbS0mA3XV1/TvWS/FWGzlz/AEazwp6sdW8qNTFMYLcHDaqJHOACD51zG8faS6rvhgNfI5cT1iPmt8P3dT06flnxVOpn/L7jD4BXM0PuW+MN7V4Z8H099DaPI28MgdHor2Ha84oXgnlWUdEbcPmLLPEr2PP6i9/t27iI7oDXN8rnLX142tnRwaZmvkDIGVzzvZCKGh9Y4NqK9AKx6cVuhe+aQ+iWtnbWkMdvbMyRxtDWDcAMAs8zVqug4jDaoS8wJHQ81Xzg4NbwrXMHGlcJBgADVZf6wr2vTtxNQMNw3rEs2AqBkgVQEEFBNUBBHYgIPL88ykaTJFmLauhpR7W1PGZ8E94rNo4q3PTtxWFZkg1zmkTyNwqpgUWiAN5XheRlLrcvNDUCrSVkv4lYwWGhiuj2RFRWFhx7AqX4ymMFgqpSgICAgIMduCCKEHqQCKIMXVqpGIBHUgzaUGVaKBNUGLiaYIKTQS420zRs8XdD+fesl+KsN3LTCNGs81SeHQ+QlRqYpjBbFUS1Pc2hCkfPOZHE8yXDaYCCCh7S8ri+sY2+Eun6dhcqNSP+X3PVG7HyLlaPHHjDe1OGfB9LzkWzgMRwyK/ir2Pa86p3uI5Wm3u4Qx8jVknihXsUGpf63cOG0sb9x71g1sWfSwawHOu7INNHeKhIr8sVVNPFe/B9Bvrx1laPums4hZlpGDQmrg3b5arLEVlry3ROuXF3EbGCNzXE06K4BRNBRS2s0Ws3V664gDZmwgRcUsLeEHYuwxrmWSJ2UR2rKO/c0flLb9b/AMFWiatnjn7TJbgb/Wf8FFBPj3NIBktwDtPE/wCCUAX+bvCaCnyyQPKlBgb8B35aAHeMymhVl7Qa7+Hg6jmUbpVLtQawVM9sMaDvlN0q1HVY85aLu16xnNQfOp3e4qe1GCn7Xa47sx99N3uKntRpqW3drj6NSae6m73FXDqL7TUrd9pe3lmGSZS4tJDwGuDmkHN0hWtiY2xEomYdbNatz3fHWjjWndzHs2FRuTlJvQ6Dd3QurKMGOSK54jnPYDTI1gc0tNd5KrSKSl032FlcfyT/AKJURimVNpERi5StY94s29noLJdxqxg7tAcTo9lU/wABH9EKt+MpjBZKiRAQEBAQYbq9KCQKIJKDEt3oGVBGXyKRJB3KAHWEB1OhBT6FlfbzEDL+2XVe0TvFVkvRDPlo5dFsxX4FP3RUamMkYLYqiWt7cNlVI+d8yO/8nuGV9G3gw7S9cb1jGzwl0/TsLlTqeOn3A3cN3uLk6PHHjDe1eGfB9LH9mNMfVn3F7HtedUhx5XlDTjwtp6g1ZZ4lexR6kf8ANpetg+m9YNbFn0sGuHG9sv8AqofphUsxWvwe+1BjH2EoOAo3H8YLLbiwS8vrUs9vzFeGGR8YfFATkcW1oHDctrRiJt2sGrMxLlN1dE1M0hPTmNfdWXdjJj3pPFXP56T5x99N2MjeliZZTWsjsdveKmkIrLHiSH4bvnFKQVSJJRse4fjFKQVYEucalxJ3kkohNaYVPnQTU9J86JQcdqlBQIIoEE0Qb7IftkH8o33VW/hla3GHqrQgnScmDTbuI+Yyi0J7W2sL7+xzjpjeP3JVYxTKusGFnLdu120WgFNuORWu4kRg6tDaG6RZ0/Ms+iovxkjB3qqRAQEBAQYAY9aDIIJQEBA2oIQQdmxBg8mnWpFJy+4i3nwIHjLrA9c7lkvVht5aNNGta7cpqOjvFRqYkYLkHBY1mLxgpHzfmc05omwpW2gr55FxvV/6+Eul6fhcqdUw025IOPDds7FytD7keMN/V4Z8H0wUNpUY9z7y9h2vOqSVrPs1O01y8LGmJpRuxZZ4oV7FDqbh7Xl/kx9N6xasbWbSwYQu/bLOm0XMJ8zwqWxtWuwe81KVvs2foyg/dCvbG1hl5fXng6/c/wAlDj5HLb0OFr62LkWZiECoQc1tMxznCpq4l4DttK5cB1UouR6TzF+pOpF81utvn2R2Oj6ho22bk2x8s2/5+rpXXc5CDGWEPgN0Bix7XNJx7jT3iO3avFWeqzqeoW3XT/riZiPbsq713K7nLzbHFMVnxxp7Ge3EL2rgiAgICDbbOLbiJw3Pb7qrdhKbcXrLJraaRStRbOA7Mka0J7W479Q/sNxjQcN9fmlVtxJccFIeX2UxDbUU8katPEdjo0ZwdpNk5uwwR0+aFF+MkO1VSICAgIMaHpwQYn0upSMxsUCUBAQEEYoIKDF2XKpFBoAAt56D++XW3+Xesl6sN3LrKaVbEYDKajrzFRfiQu2gUqsaw6iD5rzQD9q7ioNPC29PnSbFyPV/6e10vT/7KjVcdNugMaxP9xcnQ+5b4w39XhnwfSo8LSgGGT7y9jOLzimn/wD8zcZcPVGm7c1ZP7QjsUGqf6tL8gfTeqajLp4NcFfGWdBX9oiw/GVLcVrsHuNSw02eoqMuwdoVrcWGXmtbodenPTDB7jltaHCwauLlkLw2kYBefRB3lV5rmLdDTu1LsLUaOlOpfFsdox2YVWXTvi+2LowmKq3WzbMxOMJorqtccURl4Mzase4uiePSY8+kAd1V5T1zQ1NC/qNK6bd7ZdT4S7PIasalvl3xE7uFcv8Ah0Ps5GNLo3l5HwHAY9hAGK53K/8AYuYsujf+e34s+pyGlfhG7LW1we0OGwr3Vt0XRExhLgXRNs0nGHXaU8O1m+PuOHZ74XyzmNObNS62eyZer3t6l0du1onh8OM7BWIekN7R09i9J6N61dvRpas1idls/tLm85ycTE32RSe3v/5Q0FxAG80C9Jz3PafLWb1/bhEYy5mhy92rNIaopo5mGVleHUgE4VDTSvYs8atNPf1I3NlZ7lNyt27b823Z3s3RXAiMryI/iRgVcamgzE4Beb1/+xXX3xZy9tazSt38fy6el6bEbdSfcwgbM2Ok7w99SagUFNwXqYrSK4uTNK7MG+HCaP5bfdS7AjF620IMmlPxq62f91rCtCe1uO7Uf7DcmpHqn/RKrbiS4Len2djdtraCu/bGrTxHY6tEObSrQgU9SzDyBVvxIWCqkQEBAQEGuoUiWursUDKu5BKAgICDEoMH1wps6FIouXjmtZTSn7ZdV7eO9ZL8VYbuXAfZFtUZe67CtfhuUX4kYLlqxrJdsQfNeZ5B9qp2VxFpbmlPwpVyPV44Pa6Xp88So1THTrkDGsT8BhuXJ0OOPGG/q8M+D6YwUthT4mw9i9hOLzqmnH/jVwBh6o06dgWX+0K9ig1UD2tKBuYPpvVb2TTwarcnx1n/ANRF9JUiFrsHttUa06bO44nLh5wptxYpeZ1hsntiV0lPyUTSR00cdvlW1oYMGri0x+m2vT99c712ybuUvp2Un4s/IXRGtFe/9GyW1kEhkhIIdi5hwx6QvO+m+vzy+nGnfbvWxhPa6PMchGpdvRNJaSS05ZAWO6Dv7Oleo5P1XQ5maWT82U4uZr8nqaUVnDOEO7xY0CrnPaG+Q1r5KKnrVOkvrl+8LchNNa32/otF84d9USwPddT8FxDoqvY0eiQ4BxaR27F7LlPVem5PSuuisTdNs50iu2PBytXlfN1rojZNIl0WMwdK9nxmtePJ3feWl/2DlLa28xZttvx8c/azcjrTSdK7is/z4O4tDgWuxBFCOorzdabYdBXQteLGVzTWRjJGt7QKV+4vU+pa3m8xy0z2xbPvmHM5ezc09SIzn4Qiza0mGFo7rWgnsFKfdXS/7Lr7nL7vbfd8I2tf0yyupM5R+rqvQSxlNmcE+YrzXoW71dm9308abHS5yvk3U/yKtC+iPOMovysfym+6onBMYvUWG3RyP8M/6DFoT2ttY6njp10MfyMmz5JVbcUy5LKkPL0TBjltRTowj61aeIjBv0J7XaVaZTUcJhB6cFW/EhYhVSYFBNUBAQEGjMA7KVIzpRBlioEhBKBVBCAgxeCgoeXSDbTCn98uf6Zyy34qw28tVbotq1x2NcOk+m7eo1MSMFwKhUWabmdsLMxDjXANYC4nsASIQ+d69Z6heczT3dvaTyRC1gjqGGtQ6R3ontXP9S5e/Ui3diuLd5LVtsrvTRxXdjfNi4E9ncDjNcAGxOcaUx9EGm3euZZyOvF0Tu4eDeu5rSmKVe4h1S3n9UxkrDkJHEifHg2gPpAdK9PNrh1V8xLuXrg1p6snAdQV/wC0I7FFqlfakhO0sH03qL17Gu2I8fZf9RF9JViFrsHudSAOmzh1WjIa06FFuKkvNa3I46pLHTuhkTge1p95bOhgwarkpTHes0xExSWGJo6LebN6t+B+CekLwHrPpU8tfvW/bu+Hd/D0HKc15sUnij/Kt0sLJmFjxhuO8HpC41l91l0XWzSYbnjg57S3LXOlk9NpLB0AA7R2rr+qerXczbZbhEREz33f8djU5flI0pmc8PB1PdkaXGppuG09S49sVmjac0YjtnPfI7NPKcz2jvHqDQNwW3zXMeZFtlvBZFI/eZ8ZU0dGYrM43Y/x7GuxtZInvnmwfJUNYNjWl2anatvnfU41NCzQsj5LKbZxmY/SGHT5bd1LtSZ+aW+5uOC3JG0vmcO4we6egLQ5Xl51tSLKxbXtnsbF925bN0xgm2h4UAjfiTUv6y7atr1PmbdTWjy5+TTiLbZ/8e1h5fTmLZ3sbprPtarGDhZzXMAcjHfgtV/VPU55vcmYpNtu3x7Ucvyvk1jOfg6ZGcRhbsrsPQdy5unfNl0XRjG1sUidk4OBpqMcD0dhovp3Jc1HMaUakdv69rzXMaM6V82z/kJFQR2ii2ZYXp7J1H6HmwJtpB045GFaM9rcXd4zNZztGBMbxX8UrHGKyst2H2DGGmv7KAD+jV54lexny8HDSrQdETfc2qL8UwtxWiokIKAQglAQEGrKHODt42KRnTpUDJBFAgIFEEoCDBzUFHoGYwTh1R+13OP6ZyyXqw2cttHse3yju0fT57k1MUxguGgU6FjS4r6oubEbQ6Vw/mnlWjCUS6OEDuFVFRqMbJGl7Dmadh3YYJbdExWEzFFZdxgXjDvEUlB5WK8YKqp+HL9wT+bPuBZJ4oR2KXVS46k6o+Bt/SPS5axqt6+PssK/tMX0lWFpwe71Vv8AllxSteGVW3FWXl9ec4apKMoDQyKhHW1y2tDBg1lfA4GcxyONXOoHA4NNMGOZ1rh+sczzejHmad0eV4Rs8W/yWloakbt0Tv8Ajj4N3eF02E4PaWuNNhaa9PYVg1fUrOY9Ouu1Kb3D/wDrs/lNvKzp8xG5w4+xYrxrrFKoJRCA1oJIABOJIG1SmpRQFAgwkjMhALiGfCaN/lUpiaMwAAABQDYFCGq4uIrduaQ4n0WDFzj0ALLo6F+rdu2RvXImYiKzNIVwe4NzPHfeSco6XEmgX0DkrOi5T/bPDWZ9vZ4uFzE9Rr/J27Pd2lq18edkhJcJDWprtNafdW1yHMzr6FupON1f1lh5nSjT1JtjCHr7NrnSaI4EZRBITXafVtpSqpPayLq7IFrN8h3uFY4xWV2nAO0CB2JBtWnH5CtdxIjBs5fo7SLNwG2Jh+4l+JGC0VEiBRAQEBBiBggmm9BKAgIIxQSgIMHDBBS6AawXFcf2y5H865ZL1YbeXQ5uk24+WMOp7lF+KYW4VEuG+H7Vp5p/DuHnherRhKJdwA6FVKMjctAAB1YJGwVN7EfHwuxNIZajdtYrxgiVPJH/AOM3AGDuE73Ass8UK9ih1g/5q4bKR/8A2PUzgta02x/b7HquYfpBRRMve6phplwa07h86xW4ol5bmDI3U7h5+DHASOrK8/eWzo13Zow6uMK8aZI+MXETw2eUtkmBrQuBDqjoIGC8Bo+qamnpXaM/NZdX2eH6vR6mhp3akX4Tbll3rMRtEhmIAdlDS49AqfvrmVmlF6gmY40ZV/W0YefYlDdlNZTsDWjrNT9xDYjLIdsnmaB7tUKxkcM75H/c95CvcnIfju+57yFTK8bHnygH3kKweuHxXece+hsRxaemxzevaPOEoUcT7Mhxkg9a9x9NzqkdpO7sXq+V9d5bQ0YizT3b+2Iw9+LmanI6mpf893y/52YN1vaNhOeQ8SU/DOAHU0blw+f9T1ean5tlsYWxg3NDl7NKPl97RcljJ3Obvyud27PvL0P/AFjXumy/TnhjbHtxaHqmnEbt3bOx6axeT7DNP4B+7pjau3Pa1IXlya2suFO473FjjFZW6Uf/ABu3FanwoFTt9BXu4lYwdHLga3RLFrdghYB5lF/FKYwWaokQEBAQEGIBCCaoJQEBAQEBBDhUIKPQKmG5wp+2XNP1zlkvVht5Zo/Rrc409Zt2/lHKNTFMYLhUS4b8A3Wn1P8ADu/onq1uEol3VVUoJoCehBXXhrdwuG+GXDysV4wQpHuJ5ZufjGJ3uBZJ4oV7HntY/wBXfU48IV/WPV+xNrTBTx1jhX9qh+mFCZe91gU0e6NdkZWG3EnBRcyWoFwyVjJpn3TWtc1kb3ta2MOG1gNK596z6F9GLVtqqrOS7tz4O5trgiPCObgSmrRsDu7tHTvXk/V/R7vNnU0Y3rbsYyn+HV5TmYmzdvmkx8XTJES/iyQXDxQUYYpC0deXKuVHpnNfRLcjmbIim9DY18rxVtrckDD8hJ9VWj0jmvo+MfypPMaf1JZxnuLW21zUdMEg/ep+I5r6PjH8o6nTzZZJ608NcV6ODJ9VPxHNfR8Y/lHU6eaeFdVoLS4PZE+nuJ+I5r6PjH8p6nTzDDeD+53J7IXK1vo/Mz/X4x/KJ5rTzZi1vjX9juBTpjIU/huZ+mP/AGhHVaeaBbXp/udx5Yyn4bmfpj/2g6rTz+CfC3o/uk/bkT8LzP0x/wC0HV6ebUYLkOqLSYOdtOT3VaPQ+ansj/2g6zTz+DRcQ6q/1dtbPaSKmRza07BXatzk/wDr903f7ppb/wDWds/wxavPRFvybbu9rh0PUaetikLn+k9wBPloV63Qt0dGzd04pa5Opv6k1umsvRthbbX2j2gJJayZorhUMjFVjrWJZF1dA+FlANO46nmKxxisrNLAdy5bADE2rfoK93EiMG/l4g6LY4j8izYa7lF+MkYLRUSICAgICCBigIJQEBAQEBBBFUFPoAdwrqor+23Pm4pWS/8AZEM+WW00aCoy96XD9K9RqYkYLZUS1TwC4aGl746GtY3ZT51MSPG8xS39lrDYIL65ZA+2Y4MEh9PO8OPmouV6pzF9m7uzTH9m/wAjpW313oqq5L/U2MfJ7QujRpNDKSMB0LlRz2t9Tf6XTye7s7SNsDZml73yRhxMj3PIq0ejmJp5F6qrg0UFw0M5PvDTFsElN+xqz/3hTsUOtADWHUG2IY7vyj1fsLWm2/t9if8A9UP0wo7FpfQ9VsTqGmz2LXBjpm5Q41oMQcadi17ZpNSYaIWa61wEnhHAbC0St90uUzum12AagcTwP3ajYMgL6uPBpu9KqjYAbejH1Nex2zzpsE0vumLzO99NiWJbqFTQw0PU731OxDj06+vdQimkjMDeDcTW/ouIPBeWE+l1KboiCJNS1G80xlu+UxP8Rcw2rcrXCjpnZQ41duS22JJllqV7e6bp13qMj4XMtopJi1rHVIYM3x0tiJmhLbBJqU0MUhkgaXtDiOG/eK/HUTQcljeahfcUufABFcTW5ox2PCcWg+n1K0xEES7n285IIe2u/un31Wo1eEuy4kSRgbqsNfpJWBk22vt8sVP5N310rAR6fKbqO6uJWvdEHCIMblpnADqkl1dib2wo6Lqot5cfgO9xRCVVpZb9nbcgknwzcT8hXu4lYwbeWnNOiWIFPyLNnYo1OKUxgtgqJSgICAgINQfTapEiTq+8gyDlAyQEBAQEBBU6CQYrsA7L25Gz+MKvf+yITy1mGkRB4oRJP/TPTUxIwWqokQeL5tYPbMUlTU2oFN2EjvfXE9Y/r7f2dT07+3sUNycttM7ojefM0rjW4w6U4PpVp/YoP5Jn0QvaPMvNXtDyRelzdsEgyneaDBZ/7wp2KPXf9WA/iTj+lestuBDltQPH2NTQeKh+mEnCUvqVFprJogUQEGi6vLWya191I2MOOVgO1x6GtGJPYpiJkc8moy5stvY3Ew256Mjb/OOafuKd3vRVgdYEVfF2lxbNH8I5gfH86Ivp5VO7kVV/Jj2z6RJcRuzRz3l7Ixw2Oa65koR1FW1cfci3BPNzssGlbq6rZf0iaXb4SXM+cHEcp6yabLKelPkFRpcUeJdgtbJp8Hb1P8Ez6IVJxTCs5cbVuoEbBqN2PLxCr6nZ4IhQ6LAxsun3dtPDcXfFfmtWRVkDHyuZLLNOHFwyMcaZu7upWlMl84oh1Hmi+ktAbaSB90LSKV7SMGzSXLYaPDTUChOG1R5cVN51XOo67Z3b7d89vJHbeDfNKInNc/xV0+HI1mc5aMAxqcRsxVYttmPemsuZvMWsy2897G61aJGMfa21XSGMSTxxx8ZzAA0lrzVpNa7PRKtuRgisvRP8Rb6XMb+ZksrWSF0rGGNpGJbRmZ2wUG1Yu3Ys4NIDX8tW0owrZtdQfydVa7iRGByxIToGnPexwL4oxQAmhI3pqcUluC8GCxrCAgICAg1ZQNikZBqgSBRBNQEEoCAgICCo0AtMd6GmtL25B/WbFe/s8EQjleUy6Qx7hQ8a4aQeqd4TUxLcFwqJEHjebj/m0A//ADfvyuJ6x/X2/s6np39vY8/cEC3lr8R3uFca3F0pwfR7WVvgYDWvqmbPkhe1o8y8zcXBbybe5MXCGbL5vOs9PnhTsUWsyB2qMdsLoMe3ivWW2NiIa7Mg31mTuuIj5nhJwlL6ltWkuICDk1C9NnE0Rs4tzM7h28WzM8iuJ3NAFSehTbFUS12unshkN1cHj3j/AE53Y5QfgRD4DOoeVTNxR2gUwVUpoEEMjbGMrAGiuwCgQUnNMfEi01o2+0rQ9OySqyafb4K3NnNTC7lfVmbzZXHn4blGnxR4puwd+nOJsLQuHeMMZdTpyBVuxIV3L8sUc2qWGURzwXs0j495bcHjMk7H5jj01V74wnuRC4bHHGCI2NYCakNAAqd+CxrNZihFcrGgONXUaMSTWp8qmokNbtyg1pUnq2IIDYGBwEbWhxzOAAFXbanrQVeszzytfC0ZYWxOc4j0nOIIa0K9kKy6NCgYzQLGEDuG1jHnYFF8/NKYwRy8zhaTbw40hDomk7SGOLQfuJfiRgsi6gVEpBCCaoCAgII+6gIBIAqdiBgUDBBKAgICCl5dd6u/6r+6r+sWS/s8EQnlYU0kCtfX3OOz+Hk6FGpiW4LlUSIPGc3U9sQdPhtv6Qri+sf19v7Op6d/b2KC6xtpv5N3uFcW3GHSnB9Dso66fbj+Jjx6e6F7WrzLydxBLJyrcSBx4WR7ZYBTM9rn5HASOOBoVsV+aGPsaX6DLe3du6eQRSSvNo1sUkc2UtjkuCZMoFD3aUU+ZSCjO30Oz4jJ7XVY5XQStdTuU7nrHY1PwWuPkSdSck0entp3uv4z4wSwiEuMTMuX1hBjeadIBosExsWWwcDiCqJSgrGA3GuzPdXJZwMZGN2eYlzz25WtV/6o7VmqJcN5fTxXENnZQie4kGd+Z2RkcYwzudRx24AAYq0R2yiqYb2cXIs76JsUkgLoJI3FzJMvpDENLXDbToSY2Vgq7VVKr1yuWxy4E31v0bA6p29SvZ2+CJdmoWrb+wurJxoLiGSEk/htLfvqts0mqZcegXfitJtS4UnhYILhm9ksXq5GnsIVr4pKIRqmgWupzx3zJprO/ibkZeWz8knDrmMbgQ5rm13OB6ktvmNnYTDT4HX2Oyx6u10YpTi2zHO8rmuZ7imtuRSWx9lrT3VGqBjCMWNtme6XFRWMiktPszXAcdXNBuFtGB7pU71uSKS1+ytcc+h1pwbWv9mh82xTvW5FJdfse6c0ibUJH4GlY4wBUUOACrvRkmjCPSdSjibDBqj44mNDGMEERoGigFSE3oyKMIND1WCIRM1mQMGbAQQ7XEmuLetTN8ZIpLJ+i6s5oA1qYOB28GH6qb8ZJokaPqwFHa3cHrEUA/eJvRkUT7I1LPnGs3NKUy8OCnb6CjejIo2t0u9+HqtyexsLf/rTejIo7IoJo6Zrh8gHxg37wCrVLeoEIFMUAoGCAgBBKAgIKPl8uc3UA6ndv7kCm8B+9ZL+zwVhs5XAGktoBTj3NKdHHeo1MU24LhUSIPF83Ae2ITv8N5PyhXF9Y/r7f2dT07+3sUNyK28o6WO9wri24ulOD6RpwHs+13jgx0+aF7R5l5M6bJaRXmiXurQXLLoMit7QwBvDc+QPo9zS6pcNxotjerSaKU7F1qeiR3tvFbWXDs2NdKTkYG/lIJINjafnPMsdt9MUzDmvOXrjUCya6kjidmijdFA13DFpGJGyQtJoayCVwrTAbFMX0Jhv0jTHaYyO2kfxpXZy+UDKMjC1kLAOhkYa3tqd6i66pELtrKAbljWZUoUHDBWPVrtjtkzIpWeQFjvcCtOCHa+SOJjpJXBjGAue9xoABtJJVUquK/tJrx95Yu8S3hMjnbHi9rQ5zo3tacXNNXbFeYmlJRV0uY+8urebK5kNsXPBeC1znuaWAAHEABxrVRhA7VVKr1JjbnUNOtcaxym6cQMAImlor2ukV7dkSiVmFRKlvtJvra7l1bQXsbcTUN3YzEiC4LRQODm1MclBTMAQd43rJF0TFJRMZItta1d7xFPoVxC6nefxrdzAegOEgJ+ak2Rmisu7xl4R/YXB29pkj90EqtIzS0TX9+wgs02R9fiSRYduZzVMWxmVa/aeqGoGkzGm/iw4/u03YzKtZ1HWcw/yWXL08eD3MyndjNFZab3mHVbFrWyaPIXvNGN48NT1+lXL0lTFkT2lWVprXMdxC2b2FWN7Q6NzbuE5mkVBA/4pNluZWW+31rU7iESjRpm12AzQbsNoeomyM01azreuAmmgyb6E3MHm2lNy3NFZbW6prLhU6S4dk8R8m0Juxmmsshqer0r7IfXo48NfpKN2MysuqC6v5I2vlsTE4ipYZWOIPQS3BRMRmN0Mtw8gSwcMbznDqeZRKW9QIBqglBBcAaIJQEBAQEBBR8vVrqTaUAv7inXVwNVkv7PBWGfKwppbtn9puthr/eHpqYptXKxpBig8PzXcwv15ls11ZorVrpG9AfI7L58pXF9YjZZPj+zp+mzxexS3NTby0x7jsPIVxYxdOX0bSq+zLOooeBFh+IF7OMHmpxUb47qEzQafJew3D7mRzGyRxtt2ukkJ4skxZSRhr3RnLqUbSqz7O2ijlkj5hnbdXDZ7tl28lvDbGWRQAzsDGsDyRKWsFczMNuY40U/Kja3TRatCx1uZrp0AubijnNmkke2jDFR8OV1Kl9Bma3roKKImBk/2xO9sVwJ4dQDbfwjYi8W7MGunlleCWvo6rS15OAw21TZ7E7VpolpdMbLeXk9y+aWWdohmd3GRCd5iyx0FO5Sh2keRUvmOxMLZUS57mFxfHcRflIqgj4zHek37gIUxIr9YcybwEsjXTac2Yvumsa5/osdwi9jQSWtkpXDbSqtb25olw3d/qrTc3cMszrNwbDbkW+QiSR477QWPkyRsqC5zSCTg00VoiEVcsVzrQtJI5nzQxm9cwOkbOZDDwGOblc1j5KGQuwOU/Bq3YrTEV9iNr0FreSW+kR3WqDgPZHWQOqXUBo0kVc7M4UNKk1wWKYrOxbsRpTbifialdsMclxhFC4UdHCPQa78I+k5LsiFiqpEGJaK13oBQQG47O1BlToQRsQclzbRZbm4d3pHxlvep3Wgei3qrirRKGrl5xOgae4mp8NFU9jApv4pIwNGlZNpVrJCKMezMAduJKXRtIdxaDgQqpBGAajBBIqoGaAgIICCdiCKIJQEBAQEBBS6A3vakQakX89R0YhZL+zwRDHlpstnps7bppjIvLssadpa6d7mecGqam2UQuIp2S+jhvFd46R1KlFmxQPnvMrac2zu+NZW48z5Vx/WcLPb+zp+m/wBvYrriRrYZM2wMcT2UXDiHTmX0bSHNdpVkW7DbxUO3DIF7OMHmpxb54GXEfDkzUBrVriw1GzFpCtE0Q8HzVIINZjsre4na6O2D5GcaX4byGmpd+CVuaEVtqxX4q62knfdW7HTzOa6aIEGV5BGcdLlluiKSiJfTWWsMbxI0HOAQCXOdgdu0noXOqzN2CgRXcglBzyWpzmW2k4MjjV+GZj/lN++KFTUQZL9gFYGSHeWyZfuOb99NiGtlxqMoI8K2FwNKySBw8mRTSAisH8cXN5MbiVteG2gbGyvxWDf1uJKT"
                 +
                "dkUdm/rVUpCAgFBCAglAKDiv5oGxvgc8cV7HUjr3iKHGgxVohEuHQZHxct2ReDVtpHXqowK1/FKIwTymc2gWR+CGEDsDimpxSm3BdUWNIgUQQK0Fdu9AFd6CUDsQEBAQEEVNdiCUBAQUnLpdxdYBAw1GXZhgWsKyX9ngiC78VbSyNZZT3Ye5z2vjMXDGb4JD5GO27cOpIpPaMYtQvI5Q46TfOpsxgAJIxLvW/wDwm7GcIq6PbFyHZfZN5XaPyOP86o3YzTV4zXLx91zNMZbd9sRZwUZLlz4vlxORzh91cX1qKRZ7f2dP02eL2K7UX5LeU5S+sbxQfJPSuJZG10rnsdD1i+bounBmj3Lmi1gDXB0FCBG3EAyAr2u7GbzVVkdVvhTLpF0a/h2489ZU3YzKvCcx3FzNzNLJPaSWzvBwjJI6NxID5KGsbnBbuhEbvtYr8XCJJPEWmWMk+Kgo2oFfWtw271lujZPgq+mDUtSpU6TMD0CWE/v1zd2M2erE6nqWFNJmPZLD9dN2MyrKLUNTe6j9JljHSZoT7jim7GZVl47VKkDS39RM0WP3VFIzKp8bqdP9Mfv/AIaL30pGZVBvdVA/00+WeNKRmVQL7Vf9txH8exTSMyqXXuqh1BptR08dgUUjMQ691Yejplen17B95KRmVlPjdVyg+zgHHa0zsw+4lIzKsfHaxu01u7+8N+qppGZWWJvtbDqDS2FuPe8U36iUtzKyeN1rOAdOYG02i4B/eJS3MrKXX2sj0dOY7Gn9oAw6fQSkZlZDf6uKU09nX+0f8iUjMrLF2o6uKU0+M9P7Rs/m03YzKyrX2mp3F+27NtHG3MCY+OctTg5zssdX4bAVesUQuY7cW2mC2GAjiLKDEYNosdaylw8mUHLdiBsyup89ytq8UotwXqxrCAgICAgICAgICAggEFAxr1bkCoQeSi1iPl3UtWgvLO9mNzdeJifa20s7Mj4mCmdgIrVhqFm3d6IpRStHUOdrEio03Vcf/wAMw90KPKnOPeneZjnC1Ir7N1MbBjZyDb2p5U5wbzc3miBwJ9n37abjbkE9mKjy++E7zyWt6hFf8yPeyGWEiziGWZhY40lkxAxwxXE9atpFnt/Z0/TZ4vY4b6nhpcKkMf8ARK4duLp3YPXaLzDHHounxt06+kDLSABzIe6aRt9ElwXttzvh5mrvbzCHbdNv29Zhb956nc74KvFczXzLrmAyCKaL9kiHDmjLHCkkuNMVu8vbS32sN87XFA9ovLJxrQXVuf51qy3R8s+CsPqxmpsjefIPfXKo2UGcgVEMh7APvlKDjn1aWJ2Vun3ch6WtZTzl6tFveirE6xNQH2ZedmWPD92m73lUt1ecg/5Zdim4tj+um73lUnVbgEgaZdmlMQI6fdkTd7yqPat1u0u7/mv6xN2MyrJup3JJB026A6fVf1ijd7yrF2q3GQv9m3QA6RHX+kU7veVafal1Tiezrt+PogRVH84p3YzKs/a12MBpV2cK1rD9+VRuxmVZe1L3KHDS7mvyoAf6RN2MyoNRvnf9quB1F0P3pE3YzKp9oXoaT7LuK9GeHH+cTdjMq1HU9QFQNJuKDZ6yH+sTdjMq1P1K+Dh/lU9DsOeH66ndjNFWEeq6oHUGjzu6DxoAPppuxmVZz6lrT2Oij0WQ5wW1dcQACu80LvcSLYzKy7NE08aXpsFhUuEQJqaV7zi6mHRVVvurNUxFFiqpEBAQEBAQEBAQEBAQRtQCQEEYVJG9ABNaEYdKCHCorSu5Bq4eFCBQdClDwfNYbHzJC4YONkAR1CU71yPWOG32ul6djcrboh1tKK7WO9wrhW4upOD3WgDLomnMrg21hAHZG1e1ealaMpTvBQPBc4spzG2QHuus2N8rZH++t/leGfFh1MVNVrZIHvIa1k8LnE7AGyNJWeY2SxvruG5chtIIrswQQGUdXcRRBnQIFBtQEBAQCK7UEZRtogEAbaBAJAQAaoJQQ4V2bUGGQOwopEtZlph76gZU6UEoCAgICAgICAgICCKoKrUuZ9E0md1rd3BNy1oc6CKN80gB9HM2JrqV3VWLU1rLOKaMlmlddhDhbz1ormucY7tgbtDrWUE9gyrF12j9UMnS6uSBz3oZ2Nu8R/hpR7oTrdH6oR0upkwPPWkAYRXbsd1u779FE8/ox/ZaOU1MmJ540nNQQ3hr/E/8VH5DRzOj1MmX2300Nq23u3HoEQHuuUT6jo5pjktXJrdz3YtxFhenqDI/6xR+S0c09FqNTufLYuo3S70twxpENvVxFWfU9JMcjqPNajfSa3rftTwslnFFb+GayZzS95z8TOWsLmgbhitD1DnLNW2It7G3ynL3aczMsZxSGT5J9xcyG9L6Hoba6TYuO3w8WH4gXsoweanFYGMEKR4fnYxt1O1j7ocYHOpvIDgFvcpGyWHVxeanjEkZbUjrG1bcMT0lvz9exxMjudLL5GtAdLHM0BxG/K4VFVqTycZsnm9ze3/2A8f9rk/Ws95R0fenze5kf/YD8D7Mk/Ws95Oj7zze5I/9gP8A9rf+uZ7ydH3nm9zMc/up/pj/ANcz3lHR955vcj7fv/2t/wCuZ7ydH3nm9yRz8/8A2xw/Tt+qnR955vcg8/PrQaW6nTx2/VTo+883uT9vn/7Y79e36qdH3nm9yDz9Ju0t369v1U6PvPN7mJ59kP8A2s/r2/UU9H3/AAPN7kfbyYY+zD+vH1E6PvPN7kt5+nx/yynR68fUTo+/4Hm9yRz7PTHTRX+X/wD5qOj7/geb3J+3k3+3D9f/AMidH3nm9yPt3cf7c39d/wAino+883uYnny63acw9s5/q06PvPN7k/bu5/29n64/1adH3nm9wOe7qhrp7K7vXH6idH3nm9wOe7rfp7PJMf6tOj7zze4PPd1usI/LMfqJ0feeb3MDz3f7rCHyzO+onRxmeb3H27v91hD+td9ROjjM83uel0PUbnVbFl5PHHFmLhljeXYtJG9oWrq2bl1GS26sLJY1hAQEBAQfNr2Vs+pX8zTU+JlY6oAIMZyEYdGXzLzfqv358I/R2+R+1HtaDU7T95c5tsSAMaqah3epKiAQTuQKjs6UE1BQTVtUEnLT3lA4NVmk8M+0s2mW+uWmK0gbi98j+6KDobtJ3BbHLaU33xEMWtqRbbMvqGmQmzsLa1JzmCGOIuO8sYGk/cXrpeedZeKIPJ86aPPdtg1S0YZZ7TMySNoqXQvpmoBtLSAaLa5bVi2aThLFqW1eNZPC8YOHWNh8oK6EbWBnxI/jDzhKBnZ8YedKBnj+MPOEoGdnxh50oHEZ8YecJQOIz4w84SgcRnxm+cJQOLH8dvnCUEGWIfDb5wlA48P5xvzglA40P5xvzglCpxofzjfnBKBxofzjfnBKCOPB+cZ84JQPEQD+FZ84JQPE2/51nzglCqPE2/51nzglCqW3EDqZZWOrso4FQlPHh+O3zog40NK520G01QYm5t2irpGgdNUEC8tSaCZhPalYSz4sfxglYHveS52O0x1uXesZI52Q4HK6hB7Krnc1xVZ9LB6NazIICAgjYgwdtABNTsUj5tKxrLy9DQQXXU73A/GdISV5r1X/APonwj9IdvkftR7f1YxWkl9qmnWgLxDJMfEZCWnI1jn0JGwFwAKv6TbZdqzvRE/Lsqrz910WbJpte4Zy5pzW5eF+6K73laf02+6HJ82/Ofel3LullnD4OFa7TXz7U8qz6bfdB5l+c+9i3lnSg7MYST8t1PdUzp2T/W33QRqXZz72f2c0ipPh8TvzO99R5Vn02+6DzL8597Icu6OMfDCva7308qz6bfdB5t+c+9B5c0U0ratNNlS7308qz6bfdB5l+c+9g7lbQn1zWjcd2Z4/fJ5Vn02+6DzLs597Ox5d0fTbh13YWkcNw9uR04BdIW/FzuJdRXikRSIorMzOKxyAbkQBgrVBORvQg5LjR9MuzW6tIZTWtXxtJr01IVovmMJRMQ1fZ7Qv9vtsdvqme8rebdnKN2D7O6CMPZtt+qZ7yebfnJuRky9gaHUH2dbVGw8JnvKPMuzlO7CPs/oVQ72dbVGw8JnvJ5l2cm7DYdF0cgA2FsQNnqme8nmXZybsJGj6SMBY24/RM95PMuzk3YT7K0vD9it8Nnqme8o37szdgOlaWa1src12+qZj9xN+7M3YQdH0k7bG3PbCz3k37sykJbpOlN9Gyt29kTB95N+cykJGlaYMBZwYbPVM95N6cykMhp2njZawj9G33lG9OZSAWFiNltEOyNvvJvSUPZ9h/hof1bfeTelNECx09wOW3hIrQ0Y3b5krJRkLOzbg2CIV6GNH3krIyFvbjZEwfihKjIQwjZG0fihRUOFFsyN8wQTw4xsYPMEDhx0plFOwIAjjGxo8wQTlb0DzIJoBsQECqCKhAqEEOJ3IIFa4jBB82uc3tTU8268mp2VXmfUvvz7P0dzkvtQsNAP+b23WT9ElW9Kn/d7JRz8f6vbD3i9I4ggICAgICAgICAgICAgIAxFdiAgICAgICAgICCr157zb29mx5jF9cx20kjSWuEbqvkyuGwuawtB61ezNEtFwzT9EcItGtYI9Qu3RwRwM9WzHO5skrGbmtY81pU0pVTFbscDBxSajJ7TtX6m+KunXF0ya4iDmxljbQTF+Ul5bla+hFTiFbd2bO3+UVZWmp3F9zTaMnhZbj2fczRQl5dO1j5YA0zsy5WF1MBmKibaW+0rtcXMEmoC/vNJsHkXVzLbajA0E1LLZhe9nY59qxh+WrWUpWfBEug61nkuNbsuG8XLoLGzLw91WsYZ3ubFEHPkdnkLcrfi7QASo3OyU1a49V1/VH6a62uILVrr26tZy6B5L3QMmoTFxRlHcHdLj3vMp3bYqisum95i1DxJttHgZdx2zI3Xd64tbbl7jjGJDI0Mo3vE96lQMpVYsim1NXdp+parf3srfCRR2EFxPbvmMpMjuGSGuZGG0pUUNXf8AGt1sRHemJcN3qNzpuoapPaw+JlfcWEDYa0qJQGGhJAb6W0q0WxMR7UVWmj3l/dC8j1FsLZ7W44PqMxZlMUcoxfiSOJStBXoCpdERgmFkqpawMVIzooBAQDRB80uwWapqQI23cpFNmNF5j1Ga68u7ycU0od2gn/OLQfhH6JVvTPvx4Srz32p9j31V6VxBAQEBAQEBAQEBAQEBAQEBAQEBAQEEOdRBAdVBDpAEGi7tob+A29ywlhLXAtcWua5pDmPY5tC1zSKghTE0Q5fs9pvAMVJeK6RszroyvNwZGAta7jE58GkgCtKGitvyUZv0DSpLVtm+CsTRKAczsxM4LZXOfXM5zsxq44qN+a1KM7PR9PspGzwRk3ADw6d7nPkfxMucve4kuJ4bduylAk3TJRm7T7L2k3Viz9tbAbZstThE54kLabPSaE3ppQo4hyxpAgt7eOOSGK2MxjbFNJHhcv4kzXFjgSHOU+ZJuw2P5c0d9tHZsg4NvFK6dkUL3xDO8Oa8dwjuuDyC3YnmTWpSGTtB0w3AnERaBwybdr3NgJiAEbnQg5CWBoAw3DoCjfko7be1gtQ9sDMgkkfK/Emr5DmccekqJmqWp+mWMkr53xVkkkile6rsXwfknUrTu0TelFG6K3hgfNJE3K6d/FmNT3n5Wsrj+CwBJlLYoCiAgICCKoPm94CNU1Gv+Ll90LyvPfeud7lftw7NAB9sWtPjO+gVl9M+/HhP6K899qfY94OtelcNKAgICAgICAgICAgICAgUxqgICAgICCCUGJbVBOXpQRlQZAIJQEBBGUVqglAQEBAQEBAQEBAQRRB4yXlzU7m8vbhgZkkuZXNq6hoThuXC5n0/Vv1JuilJ73V0Oc07bIiauzSOX7+01CG5uMgjjzE5XVNS0gbutX5LkdTS1YuupTarzPNWX2TEYvULtOYICAgICAgICAgICAgICAgICAgICAgIG1AQRSvvIJQEBAQKY1QEBAQEBAQEBBGdlA7MMrqZTXA12UQSgIIzs+MNuXbv6EEB7C90YcC9oBc0HEB1aEjrogyQEBBz3WoWFiY23tzFbmU0iEr2sLj+DmIrtUxbM4FXQoBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEGL/Qd2FB4y29snQuX/ABDbVtoJNOpw3SOkIzMy7Q1oOyqzzTen2qbaQsZ9T1aVzby2niit5b02FtbGPiOeGvdC+ZzszTVpY54aPgtx6qxbGHcmqeVpbiO3ji1DUnXdzO65McDmMbRsU72ueMoL6bB3nU3Jqd0Fqq1cXJ1O70yyrxrS5brrWD4ccUTAIv0kzXBXtwrPgiXU3VZZOLqemva5+qzltu5rOLIbS1bww+NhLGAZy52aR4aM2/Yq7vZPYVc9rf6rq7tGv/anhbeVl6JHRxxd4QPLOI9xdJEataDgKDcVMxEVimRWrtl13Vby+DtLETNKhlghdeTlobM+XIXtA/KA5ZGhlGYu30UbkRG3FNVjo93rN/I65uBbMsRJcwtjYHmZ3CmdHHIXE5Rg01bQ9NdypdER4pirRbGyeNb1TU8paJJbacyYhlrA2nDx+C6pfTfmUzXZEIctpq1/YaJctma0TabYWj2iQHNxHxVeJMelqtNsTd4yV2NlnJeW2u6lLqGqHw4ngjhtRG1rHGWMBkYrnfWp+CRXaomk2xSCMXpViWEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEBAQEAioodiDR4K0EMNtwWcG3LDBHTusMX5PKN2WmCmslGqLSNOgvH38UDW3Ly5xfiaF/pua0nK0u+EWjHepm6aURRlZaXp+nOmfZW7IXzvMkzmjvOc4lxqTjSpOGxRN0ziRDY2ztW3j79sTRdSRthfNTvGNhc5rOwF5KVmlEuI8uaG6O3hNlHwrVnCgixyCOodkLK5XNqAaOqreZdmikNk2h6RO2COa0idHbPdJBHl7jXPJc85Rgak1xURfJSGfsnTvGnUeA03RObOSSMwbkz5a5c2XDNStE3ppQo6IYIbePhQMEbKudlaKDM9xe4+VxJUTNUuWbRdLuLvx01s189Wuc4k5XOZ6DnMrlc5u4kVCmL5pRFEXeh6Tfzm4vbVk8ha1rs9S1wbUtzM9EltTQkVCRfMYFIbBpeni/dqgt2eNc0MM5FXUAphXZhhgm9NKFHWqpEBAQEBAQEBAQQCDs3YIJQEBAQEBAQEBAQEBAxr1bkBAQEBAJAFTgOlAQEBAQEBAQEBApjXyICAgICAgICAgICCMwzZd9K+RBKAgICBQVr0oCAgGtMNu5A3YoCAgICAgICAgICAgICAQCKHEICAgICAgICAgICAgICCn5kF/Fpd3fWN9JaOtLaeXIxkT872MLmZjKx9KEblfTpWkwiWts8WhtjYZLzU76+AMVuXiR7sg7zmg8OKJgzDM7AbN9FNN7uhGDA832EMMEl5FLbvmnmtTEQ2R4ngBrG0Rl2cup3QytU8qew3mm45hZMywvH8TToodRkgvmTuY2jY7aZ54hY5zMuDXbVMWYxjsKt3tSe91HR5Y2TW1tcSXNI5O4ZY2xVje+PaATiA7FRu0iSpbc4aXd6mzT4AXsldIyK5a6Mtc6IOL3cMO4gj7hHELctd+xJ0piKm86bLXmX9zCyC2kbazhzoLuV0cYka0VzxxOfxXNO45OvYomyiYlFvzBHd3MUdtbSOtJXujjvXuijjeWVqYmPeJJG1G1radFQk2Ugq26xdTWkmmyxuLYn3kcNwBTvMmY+NgP6VzEtitSVPp3Mkwi1+5vTmZayPudPGHftaGGINoB6U0L/ADhXu08KIiW8a7JpNiLV8Fxqd1p1sx2qTxlgaxzYw9+aSVzA55HeytqabaVCjcrOVStES8w6s7XG2Fjpck9q6147ZHyQxBxztAe0l7nZaHYW1qkWRu1mSs1b9a5s07RZjbygzSxxia4Yx8bTGx1cv5V7Mz3ZTlY2rj0KLNObibqMrrmvTra5ls2xXNxcwtilfDBC6R4imFRIR8Fo35qHcKlI05mKm8y5i1P2X7NnfK6KGS9ZFPlaXlzDFKcuVoc70mjYostrXwTMtDtfivNa0q1sXziKUzmcPgliY8MiJaM0rGg0ONAVbcpE1RXaytub9Mu9Uj023DpGzPfFDcNdG5rnxhxeeGHGUM7hGcty137FE6UxFTeZv5mg4zeDaTzWRuGWjtQGRsPFfIIRkD3B8gEhylzW07U8v3m80abrusX2rXto7SpI7WCaNgllkhY6NjomvJc1j5C4kuqOpTdZERG0iZq2Tc36bFqjdMYHSkzttXysdHhO4gZGxlwkflJGctaQ3fsNIjSmlTebbPmew1C7ZaWkVxITLLbyzCImGKWEvBZJJ6IJ4ZpSu6tKhROnMQneXKokQEBAQEBAQEBAQEGLXA7EGSAgICCCSN1UGJNQQRtwIPQgyB2IBQAUEoOPV7SS/wBKvbGEhslzbywsc6uUOkYWgupU0qVa2aTEolT6xpesX95HC2KG409kLAyKaZ7IRNU53zxRtzTADLkbmDdtdxV7boiO9ExLDR+V7rTJLIyPge20u7y4JjZwhlumkNEcbRlbTNs6N5U3akTX2EWpvOVX6gwwXT28I6q7UascQ9reE5kRYctOIyQtd0YKI1Ke6hNrok0zWLw2T7yWJs9p4mN9xHUF4liMcczWU7rsaubXDcVG9EVoUlp0fR9Qtra2sTa2unWttHknZb0k8W4R8MZ+4zLGa5j8I9W+bronbiRDn0/lqfj2Znsbawjs5GSyyxSvuZ53xNyxsbLKM7IWnGhcTTu4Cqm7Ux21ItYW3LE7nwwy2FpZRQSxyTXUcj7iaRsDxJFFb8UZoY6tFRmwGAG9TOp3o3V1zLY32p6HdWmmObHfuDH2j5CQ1s0b2yRudQE4OaFj05iLtuC0xscF9yzI+XRGWTmNt7Eshvg7bJbRZZmAdLuNCzyFytGpjVE2q/UuWdb1tt/HfMteJPx2Q3U7zcCOJ1WwstrcsEcRy0zPdmdWuBwpa3UttpRE2zK0udM1pt/azae6GMeBNnNcvJJiOdjs8cdO+aA0q4dddirF0U25ppLQzRNStb29NpDA+W7cwx63M4PuYmCJkNCzJV7m5C5veDccehN+JiP0KLaw0+a11K/u5Hh8dyLcRurV54LCxxfgBiehUm6sQmIZalYzXkunviLQLS6bcSZq4sEcjKNoDjV4S2aVJhr1TTbi+u7KeGRsTbcXAe7HMDLEY2lgHQTXaptupEkwrdI0rVrG1t7W3trTTW2cdHCA5/FStjLGcQiNhZGXd47XHq32uuiZzRESr4+VdXvHWl1fNt47uC4trie4lcbm5mdDK2R4bIWNbBHQHKyNvRiMVbzIjBG7K39m6wdXvnRSMtrC7lhmfcMcTcOEUbIzC1lMrMxZi6pwOAriKb0UjNNJq59J0bU7HLaMgtrRrZ3S3OpREOnummQy0LSwZS+tHlzjvp0ibr4kiFvo1lNp9j4actL+NcSVYSRSad8rdoGNHiqpfNZTEO9VSICAgICAgICAgICDVHTpUjYoEoCAgIMDTN1oJ7EGWCBggICAgICAgICAgju5hszUNOmmFUEoCAgICAgICAgICAgICAgICAgICAgICAg//9k=",
            fileName=
                "modelica://TanklessWaterHeater/../../../../../../Users/Peter Grant/Pictures/NonCondensingTanklessSchematic.jpg")}));
  end NonCondensingTanklessHeaterValidationTesting;

  package Examples
    model NonCondensingTanklessExample
      import TanklessWaterHeater;

      parameter Real Cap_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "Capacitance_input");
      parameter Real SteadyStateEff_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "SteadyStateEff_input");
      parameter Real UA_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "UA_input");
      parameter Real T_Set_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "T_Set_input");
      parameter Real mdot_min_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "mdot_min_input");
      parameter Real SpecificHeat_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "SpecificHeat_input");
      parameter Real PID_k_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "PID_k_input");
      parameter Real PID_I_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "PID_I_input");
      parameter Real PID_D_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "PID_D_input");
      parameter Real EffPilot_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "EffPilot_input");
      parameter Real Qdot_Pilot_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "Qdot_Pilot_input");
      parameter Real Qdot_Rated_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "Qdot_Rated_input");
      parameter Real Qdot_min_input = Modelica.Utilities.Examples.readRealParameter("TanklessExampleParameters.txt", "Qdot_min_input");

      TanklessWaterHeater.NonCondensingTanklessHeater
        nonCondensingTanklessHeater(
        SteadyStateEff_input=SteadyStateEff_input,
        UA_input=UA_input,
        T_Set_input=T_Set_input,
        mdot_min_input=mdot_min_input,
        SpecificHeat_input=SpecificHeat_input,
        PID_k_input=PID_k_input,
        PID_I_input=PID_I_input,
        PID_D_input=PID_D_input,
        EffPilot_input=EffPilot_input,
        Qdot_Pilot_input=Qdot_Pilot_input,
        Qdot_Rated_input=Qdot_Rated_input,
        Qdot_min_input=Qdot_min_input,
        Capacitance_input=Cap_input,
        nNode_input=10)
        annotation (Placement(transformation(extent={{10,-22},{56,36}})));
      Modelica.Blocks.Sources.RealExpression Time(y=time)
        annotation (Placement(transformation(extent={{-100,-4},{-80,16}})));
      Modelica.Blocks.Tables.CombiTable1Ds TAmb(
        tableOnFile=true,
        tableName="Ambient",
        columns={2},
        fileName=
            "C:/Program Files (x86)/Dymola 2012 FD01/Models/WaterHeater/current/modeling/branches/pgrant/TanklessWaterHeater/TanklessExampleAmbientTemperature.txt")
        annotation (Placement(transformation(extent={{-60,36},{-40,56}})));

      Modelica.Blocks.Tables.CombiTable1Ds TIn(
        tableOnFile=true,
        columns={2},
        tableName="Inlet",
        fileName=
            "C:/Program Files (x86)/Dymola 2012 FD01/Models/WaterHeater/current/modeling/branches/pgrant/TanklessWaterHeater/TanklessExampleInletTemperature.txt")
        annotation (Placement(transformation(extent={{-60,10},{-40,30}})));

      Modelica.Blocks.Tables.CombiTable1Ds drawPat(
        tableOnFile=true,
        columns={2},
        tableName="Flow",
        fileName=
            "C:/Program Files (x86)/Dymola 2012 FD01/Models/WaterHeater/current/modeling/branches/pgrant/TanklessWaterHeater/TanklessExampleDemandFlowPattern.txt")
        annotation (Placement(transformation(extent={{-60,-16},{-40,4}})));

      Modelica.Blocks.Tables.CombiTable1Ds pwrSig(
        tableOnFile=true,
        tableName="Power",
        columns={2},
        fileName=
            "C:/Program Files (x86)/Dymola 2012 FD01/Models/WaterHeater/current/modeling/branches/pgrant/TanklessWaterHeater/TanklessExamplePowerSignal.txt")
        annotation (Placement(transformation(extent={{-60,-42},{-40,-22}})));

    equation
      connect(Time.y, TIn.u) annotation (Line(
          points={{-79,6},{-70,6},{-70,20},{-62,20}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Time.y, TAmb.u) annotation (Line(
          points={{-79,6},{-70,6},{-70,46},{-62,46}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Time.y, drawPat.u) annotation (Line(
          points={{-79,6},{-70,6},{-70,-6},{-62,-6}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TAmb.y[1], nonCondensingTanklessHeater.AmbientTemperature)
        annotation (Line(
          points={{-39,46},{-18,46},{-18,31.36},{5.4,31.36}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(TIn.y[1], nonCondensingTanklessHeater.InletTemperature)
        annotation (Line(
          points={{-39,20},{-16.8,20},{-16.8,14.656},{5.4,14.656}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(drawPat.y[1], nonCondensingTanklessHeater.DemandFlowRate)
        annotation (Line(
          points={{-39,-6},{-16,-6},{-16,-1.12},{5.4,-1.12}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(pwrSig.y[1], nonCondensingTanklessHeater.pwrSig) annotation (Line(
          points={{-39,-32},{-18,-32},{-18,-19.68},{5.4,-19.68}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(Time.y, pwrSig.u) annotation (Line(
          points={{-79,6},{-70,6},{-70,-32},{-62,-32}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(graphics));
    end NonCondensingTanklessExample;

    model CondensingTanklessExample

      //CombiTable: Put mass flow rate in 1
      //CombiTable: Put inlet temp in 2

      Controllers.NonCondensingTanklessHXController
        nonCondensingTanklessHXController
        annotation (Placement(transformation(extent={{-34,36},{-6,56}})));
      Buildings.Fluid.HeatExchangers.WetCoilCounterFlow cooCoi
        annotation (Placement(transformation(extent={{46,-8},{90,34}})));
      Buildings.Fluid.Sources.MassFlowSource_T boundary(nPorts=1, use_m_flow_in=true,
        use_T_in=true)
        annotation (Placement(transformation(extent={{10,16},{30,36}})));
      Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds
        annotation (Placement(transformation(extent={{-72,24},{-52,44}})));
      Modelica.Blocks.Sources.RealExpression realExpression(y=time)
        annotation (Placement(transformation(extent={{-104,6},{-84,26}})));
    equation
      connect(boundary.ports[1], cooCoi.port_a1) annotation (Line(
          points={{30,26},{38,26},{38,25.6},{46,25.6}},
          color={0,127,255},
          smooth=Smooth.None));
      connect(realExpression.y, combiTable1Ds.u) annotation (Line(
          points={{-83,16},{-80,16},{-80,34},{-74,34}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(combiTable1Ds.y[2], boundary.T_in) annotation (Line(
          points={{-51,34},{-46,34},{-46,30},{8,30}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(combiTable1Ds.y[1], nonCondensingTanklessHXController.mdot_water)
        annotation (Line(
          points={{-51,34},{-46,34},{-46,52},{-36.0364,52}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(nonCondensingTanklessHXController.mdot_water_controlled, boundary.m_flow_in)
        annotation (Line(
          points={{-4.77818,51.9},{2,51.9},{2,34},{10,34}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(combiTable1Ds.y[2], nonCondensingTanklessHXController.T_Inlet)
        annotation (Line(
          points={{-51,34},{-46,34},{-46,48},{-36.0364,48}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (Diagram(graphics));
    end CondensingTanklessExample;
  end Examples;
  annotation (uses(
      Modelica(version="3.2"),
      Buildings(version="1.1"),
      WaterHeaterLib(version="1")));
end TanklessWaterHeater;
